combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,RZF50DVM,RZF50DVM,Dàn nóng,RZF50DVM,5,55,108|109,4,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,55,108|109,5,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF50AVM,5.0 (2.3-5.6),RZF50DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),5,55,108|109,6,kW,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF50AVM,"17,100 (7,800-19,100)",RZF50DVM,Btu/h,"17,100 (7,800-19,100)",5,55,108|109,7,Btu/h,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF50AVM,1.01,RZF50DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.01,5,55,108|109,8,kW,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,cop,FCTF50AVM,4.95,RZF50DVM,COP / kW/kW,4.95,5,55,108|109,9,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,cspf,FCTF50AVM,7.60,RZF50DVM,CSPF / kWh/kWh,7.60,5,55,108|109,10,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,----------,RZF50DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Trắng sáng,RZF50DVM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,airflow,FCTF50AVM,23 / 21 / 18.5 / 16 / 13.5,RZF50DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,55,108|109,13,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,812 / 741 / 653 / 565 / 477,RZF50DVM,cfm,812 / 741 / 653 / 565 / 477,5,55,108|109,14,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FCTF50AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF50DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,55,108|109,15,dB(A),
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,256X840X840,RZF50DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,55,108|109,16,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,50X950X950,RZF50DVM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,22,RZF50DVM,Trọng lượng / Thiết bị / kg,22,5,55,108|109,18,kg,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,5.5,RZF50DVM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,14 đến 25,RZF50DVM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Trắng ngà,RZF50DVM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Micro channel + Mạ kẽm,RZF50DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,55,108|109,22,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF50AVM,Swing dạng kín,RZF50DVM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,1.3,RZF50DVM,Động cơ / kW,1.3,5,55,108|109,24,kW,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF50AVM,1.2 (Đã nạp cho 30 m),RZF50DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FCTF50AVM,48,RZF50DVM,Độ ồn3 / Làm lạnh / dB(A),48,5,55,108|109,26,dB(A),
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,44,RZF50DVM,Chế độ vận hành ban đêm / dB(A),44,5,55,108|109,27,dB(A),
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,608X845X300,RZF50DVM,Kích thước (CXRXD) / mm,608X845X300,5,55,108|109,28,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,41,RZF50DVM,Trọng lượng / kg,41,5,55,108|109,29,kg,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,21 đến 46,RZF50DVM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF50AVM,o/9.5,RZF50DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,o/15.9,RZF50DVM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF50DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Kết nối lỗ đường kính trong o/16,RZF50DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF50AVM,50 (Chiều dài tương đương 70),RZF50DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF50AVM,30,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCTF50AVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF50AVM,Cả ống lỏng và ống hơi,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,RZF50DVM,RZF50DVM,Dàn nóng,RZF50DVM,5,55,108|109,4,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,55,108|109,5,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF50CVM,5.0 (2.3-5.6),RZF50DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),5,55,108|109,6,kW,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF50CVM,"17,100 (7,800-19,100)",RZF50DVM,Btu/h,"17,100 (7,800-19,100)",5,55,108|109,7,Btu/h,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF50CVM,1.01,RZF50DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.01,5,55,108|109,8,kW,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,cop,FCF50CVM,4.95,RZF50DVM,COP / kW/kW,4.95,5,55,108|109,9,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,cspf,FCF50CVM,7.60,RZF50DVM,CSPF / kWh/kWh,7.60,5,55,108|109,10,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,----------,RZF50DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Trắng sáng,RZF50DVM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,airflow,FCF50CVM,23 / 21 / 18.5 / 16 / 13.5,RZF50DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,55,108|109,13,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,812 / 741 / 653 / 565 / 477,RZF50DVM,cfm,812 / 741 / 653 / 565 / 477,5,55,108|109,14,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FCF50CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF50DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,55,108|109,15,dB(A),
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,256X840X840,RZF50DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,55,108|109,16,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,50X950X950,RZF50DVM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,22,RZF50DVM,Trọng lượng / Thiết bị / kg,22,5,55,108|109,18,kg,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,5.5,RZF50DVM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,14 đến 25,RZF50DVM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Trắng ngà,RZF50DVM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Micro channel + Mạ kẽm,RZF50DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,55,108|109,22,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,compressor_type,FCF50CVM,Swing dạng kín,RZF50DVM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,1.3,RZF50DVM,Động cơ / kW,1.3,5,55,108|109,24,kW,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF50CVM,1.2 (Đã nạp cho 30 m),RZF50DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FCF50CVM,48,RZF50DVM,Độ ồn3 / Làm lạnh / dB(A),48,5,55,108|109,26,dB(A),
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,44,RZF50DVM,Chế độ vận hành ban đêm / dB(A),44,5,55,108|109,27,dB(A),
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,608X845X300,RZF50DVM,Kích thước (CXRXD) / mm,608X845X300,5,55,108|109,28,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,41,RZF50DVM,Trọng lượng / kg,41,5,55,108|109,29,kg,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,21 đến 46,RZF50DVM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF50CVM,o/9.5,RZF50DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,o/15.9,RZF50DVM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF50DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Kết nối lỗ đường kính trong o/16,RZF50DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF50CVM,50 (Chiều dài tương đương 70),RZF50DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF50CVM,30,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCF50CVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF50CVM,Cả ống lỏng và ống hơi,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,RZF60DVM,RZF60DVM,Dàn nóng,RZF60DVM,6,55,108|109,4,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,55,108|109,5,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF60AVM,6.0 (2.6-6.3),RZF60DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),6,55,108|109,6,kW,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF60AVM,"20,500 (8,900-21,500)",RZF60DVM,Btu/h,"20,500 (8,900-21,500)",6,55,108|109,7,Btu/h,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF60AVM,1.38,RZF60DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.38,6,55,108|109,8,kW,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,cop,FCTF60AVM,4.35,RZF60DVM,COP / kW/kW,4.35,6,55,108|109,9,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,cspf,FCTF60AVM,7.50,RZF60DVM,CSPF / kWh/kWh,7.50,6,55,108|109,10,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,----------,RZF60DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Trắng sáng,RZF60DVM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,airflow,FCTF60AVM,23 / 21 / 18.5 / 16 / 13.5,RZF60DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,6,55,108|109,13,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,812 / 741 / 653 / 565 / 477,RZF60DVM,cfm,812 / 741 / 653 / 565 / 477,6,55,108|109,14,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FCTF60AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF60DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,6,55,108|109,15,dB(A),
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,256X840X840,RZF60DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,55,108|109,16,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,50X950X950,RZF60DVM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,22,RZF60DVM,Trọng lượng / Thiết bị / kg,22,6,55,108|109,18,kg,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,5.5,RZF60DVM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,14 đến 25,RZF60DVM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Trắng ngà,RZF60DVM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Micro channel + Mạ kẽm,RZF60DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,55,108|109,22,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF60AVM,Swing dạng kín,RZF60DVM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,1.3,RZF60DVM,Động cơ / kW,1.3,6,55,108|109,24,kW,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF60AVM,1.2 (Đã nạp cho 30 m),RZF60DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FCTF60AVM,48,RZF60DVM,Độ ồn3 / Làm lạnh / dB(A),48,6,55,108|109,26,dB(A),
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,44,RZF60DVM,Chế độ vận hành ban đêm / dB(A),44,6,55,108|109,27,dB(A),
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,608X845X300,RZF60DVM,Kích thước (CXRXD) / mm,608X845X300,6,55,108|109,28,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,41,RZF60DVM,Trọng lượng / kg,41,6,55,108|109,29,kg,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,21 đến 46,RZF60DVM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF60AVM,o/9.5,RZF60DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,o/15.9,RZF60DVM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF60DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Kết nối lỗ đường kính trong o/16,RZF60DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,55,108|109,34,mm,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF60AVM,50 (Chiều dài tương đương 70),RZF60DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF60AVM,30,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCTF60AVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF60AVM,Cả ống lỏng và ống hơi,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,RZF60DVM,RZF60DVM,Dàn nóng,RZF60DVM,6,55,108|109,4,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,55,108|109,5,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF60CVM,6.0 (2.6-6.3),RZF60DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),6,55,108|109,6,kW,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF60CVM,"20,500 (8,900-21,500)",RZF60DVM,Btu/h,"20,500 (8,900-21,500)",6,55,108|109,7,Btu/h,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF60CVM,1.38,RZF60DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.38,6,55,108|109,8,kW,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,cop,FCF60CVM,4.35,RZF60DVM,COP / kW/kW,4.35,6,55,108|109,9,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,cspf,FCF60CVM,7.50,RZF60DVM,CSPF / kWh/kWh,7.50,6,55,108|109,10,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,----------,RZF60DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Trắng sáng,RZF60DVM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,airflow,FCF60CVM,23 / 21 / 18.5 / 16 / 13.5,RZF60DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,6,55,108|109,13,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,812 / 741 / 653 / 565 / 477,RZF60DVM,cfm,812 / 741 / 653 / 565 / 477,6,55,108|109,14,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FCF60CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF60DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,6,55,108|109,15,dB(A),
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,256X840X840,RZF60DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,55,108|109,16,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,50X950X950,RZF60DVM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,22,RZF60DVM,Trọng lượng / Thiết bị / kg,22,6,55,108|109,18,kg,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,5.5,RZF60DVM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,14 đến 25,RZF60DVM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Trắng ngà,RZF60DVM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Micro channel + Mạ kẽm,RZF60DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,55,108|109,22,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,compressor_type,FCF60CVM,Swing dạng kín,RZF60DVM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,1.3,RZF60DVM,Động cơ / kW,1.3,6,55,108|109,24,kW,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF60CVM,1.2 (Đã nạp cho 30 m),RZF60DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FCF60CVM,48,RZF60DVM,Độ ồn3 / Làm lạnh / dB(A),48,6,55,108|109,26,dB(A),
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,44,RZF60DVM,Chế độ vận hành ban đêm / dB(A),44,6,55,108|109,27,dB(A),
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,608X845X300,RZF60DVM,Kích thước (CXRXD) / mm,608X845X300,6,55,108|109,28,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,41,RZF60DVM,Trọng lượng / kg,41,6,55,108|109,29,kg,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,21 đến 46,RZF60DVM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF60CVM,o/9.5,RZF60DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,o/15.9,RZF60DVM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF60DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Kết nối lỗ đường kính trong o/16,RZF60DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,55,108|109,34,mm,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF60CVM,50 (Chiều dài tương đương 70),RZF60DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF60CVM,30,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCF60CVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF60CVM,Cả ống lỏng và ống hơi,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,RZF71DVM,RZF71DVM,Dàn nóng,RZF71DVM,7,55,108|109,4,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,55,108|109,5,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF71AVM,7.1 (3.2-8.0),RZF71DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,55,108|109,6,kW,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF71AVM,"24,200 (10,900-27,300)",RZF71DVM,Btu/h,"24,200 (10,900-27,300)",7,55,108|109,7,Btu/h,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF71AVM,1.73,RZF71DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.73,7,55,108|109,8,kW,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,cop,FCTF71AVM,4.10,RZF71DVM,COP / kW/kW,4.10,7,55,108|109,9,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,cspf,FCTF71AVM,7.10,RZF71DVM,CSPF / kWh/kWh,7.10,7,55,108|109,10,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,----------,RZF71DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng sáng,RZF71DVM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,airflow,FCTF71AVM,23 / 21 / 18.5 / 16 / 13.5,RZF71DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,7,55,108|109,13,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,812 / 741 / 653 / 565 / 477,RZF71DVM,cfm,812 / 741 / 653 / 565 / 477,7,55,108|109,14,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF71DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,7,55,108|109,15,dB(A),
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,256X840X840,RZF71DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,55,108|109,16,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,50X950X950,RZF71DVM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,22,RZF71DVM,Trọng lượng / Thiết bị / kg,22,7,55,108|109,18,kg,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,5.5,RZF71DVM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,14 đến 25,RZF71DVM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng ngà,RZF71DVM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Micro channel + Mạ kẽm,RZF71DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,55,108|109,22,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF71AVM,Swing dạng kín,RZF71DVM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,1.3,RZF71DVM,Động cơ / kW,1.3,7,55,108|109,24,kW,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF71AVM,1.2 (Đã nạp cho 30 m),RZF71DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,48,RZF71DVM,Độ ồn3 / Làm lạnh / dB(A),48,7,55,108|109,26,dB(A),
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,44,RZF71DVM,Chế độ vận hành ban đêm / dB(A),44,7,55,108|109,27,dB(A),
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,608X845X300,RZF71DVM,Kích thước (CXRXD) / mm,608X845X300,7,55,108|109,28,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,41,RZF71DVM,Trọng lượng / kg,41,7,55,108|109,29,kg,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,21 đến 46,RZF71DVM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF71AVM,o/9.5,RZF71DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,o/15.9,RZF71DVM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Kết nối lỗ đường kính trong o/16,RZF71DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,55,108|109,34,mm,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF71AVM,50 (Chiều dài tương đương 70),RZF71DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,30,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCTF71AVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,Cả ống lỏng và ống hơi,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,RZF71DVM,RZF71DVM,Dàn nóng,RZF71DVM,7,55,108|109,4,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,55,108|109,5,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF71CVM,7.1 (3.2-8.0),RZF71DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,55,108|109,6,kW,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF71CVM,"24,200 (10,900-27,300)",RZF71DVM,Btu/h,"24,200 (10,900-27,300)",7,55,108|109,7,Btu/h,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF71CVM,1.73,RZF71DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.73,7,55,108|109,8,kW,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,cop,FCF71CVM,4.10,RZF71DVM,COP / kW/kW,4.10,7,55,108|109,9,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,cspf,FCF71CVM,7.10,RZF71DVM,CSPF / kWh/kWh,7.10,7,55,108|109,10,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,----------,RZF71DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng sáng,RZF71DVM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,airflow,FCF71CVM,23 / 21 / 18.5 / 16 / 13.5,RZF71DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,7,55,108|109,13,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,812 / 741 / 653 / 565 / 477,RZF71DVM,cfm,812 / 741 / 653 / 565 / 477,7,55,108|109,14,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF71DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,7,55,108|109,15,dB(A),
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,256X840X840,RZF71DVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,55,108|109,16,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,50X950X950,RZF71DVM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,22,RZF71DVM,Trọng lượng / Thiết bị / kg,22,7,55,108|109,18,kg,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,5.5,RZF71DVM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,14 đến 25,RZF71DVM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng ngà,RZF71DVM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Micro channel + Mạ kẽm,RZF71DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,55,108|109,22,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,compressor_type,FCF71CVM,Swing dạng kín,RZF71DVM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,1.3,RZF71DVM,Động cơ / kW,1.3,7,55,108|109,24,kW,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF71CVM,1.2 (Đã nạp cho 30 m),RZF71DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,48,RZF71DVM,Độ ồn3 / Làm lạnh / dB(A),48,7,55,108|109,26,dB(A),
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,44,RZF71DVM,Chế độ vận hành ban đêm / dB(A),44,7,55,108|109,27,dB(A),
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,608X845X300,RZF71DVM,Kích thước (CXRXD) / mm,608X845X300,7,55,108|109,28,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,41,RZF71DVM,Trọng lượng / kg,41,7,55,108|109,29,kg,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,21 đến 46,RZF71DVM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF71CVM,o/9.5,RZF71DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,o/15.9,RZF71DVM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Kết nối lỗ đường kính trong o/16,RZF71DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,55,108|109,34,mm,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF71CVM,50 (Chiều dài tương đương 70),RZF71DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,30,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCF71CVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,Cả ống lỏng và ống hơi,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZF100DVM,RZF100DVM,Dàn nóng,RZF100DVM,8,55,108|109,4,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,55,108|109,5,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (5.0-11.2),RZF100DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),8,55,108|109,6,kW,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (17,100-38,200)",RZF100DVM,Btu/h,"34,100 (17,100-38,200)",8,55,108|109,7,Btu/h,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,2.51,RZF100DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,8,55,108|109,8,kW,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.98,RZF100DVM,COP / kW/kW,3.98,8,55,108|109,9,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,6.60,RZF100DVM,CSPF / kWh/kWh,6.60,8,55,108|109,10,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZF100DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,8,55,108|109,11,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZF100DVM,Mặt nạ trang trí,Trắng sáng,8,55,108|109,12,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZF100DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,8,55,108|109,13,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100DVM,cfm,"1,218 / 1,094 / 971 / 847 / 706",8,55,108|109,14,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZF100DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,8,55,108|109,15,dB(A),
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZF100DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,55,108|109,16,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZF100DVM,Mặt nạ trang trí / mm,50X950X950,8,55,108|109,17,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZF100DVM,Trọng lượng / Thiết bị / kg,24,8,55,108|109,18,kg,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZF100DVM,Mặt nạ trang trí / kg,5.5,8,55,108|109,19,kg,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZF100DVM,Phạm vi hoạt động / °CWB,14 đến 25,8,55,108|109,20,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZF100DVM,Dàn nóng / Màu sắc,Trắng ngà,8,55,108|109,21,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Micro channel + Mạ kẽm,RZF100DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,55,108|109,22,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZF100DVM,Máy nén / Loại,Swing dạng kín,8,55,108|109,23,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,1.6,RZF100DVM,Động cơ / kW,1.6,8,55,108|109,24,kW,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,1.9 (Đã nạp cho 30 m),RZF100DVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,55,108|109,25,kg,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,52,RZF100DVM,Độ ồn3 / Làm lạnh / dB(A),52,8,55,108|109,26,dB(A),
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,45,RZF100DVM,Chế độ vận hành ban đêm / dB(A),45,8,55,108|109,27,dB(A),
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,990X940X320,RZF100DVM,Kích thước (CXRXD) / mm,990X940X320,8,55,108|109,28,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,58,RZF100DVM,Trọng lượng / kg,58,8,55,108|109,29,kg,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,21 đến 46,RZF100DVM,Phạm vi hoạt động / °CDB,21 đến 46,8,55,108|109,30,,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZF100DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,55,108|109,31,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZF100DVM,Hơi (Loe) / mm,o/15.9,8,55,108|109,32,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,55,108|109,33,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/25,RZF100DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,55,108|109,34,mm,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,50 (Chiều dài tương đương 70),RZF100DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,55,108|109,35,m,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,55,108|109,36,m,
FCTF100AVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,55,108|109,37,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZF100DVM,RZF100DVM,Dàn nóng,RZF100DVM,8,55,108|109,4,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,55,108|109,5,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (5.0-11.2),RZF100DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),8,55,108|109,6,kW,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (17,100-38,200)",RZF100DVM,Btu/h,"34,100 (17,100-38,200)",8,55,108|109,7,Btu/h,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,2.51,RZF100DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,8,55,108|109,8,kW,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.98,RZF100DVM,COP / kW/kW,3.98,8,55,108|109,9,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,cspf,FCF100CVM,6.60,RZF100DVM,CSPF / kWh/kWh,6.60,8,55,108|109,10,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZF100DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,8,55,108|109,11,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZF100DVM,Mặt nạ trang trí,Trắng sáng,8,55,108|109,12,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZF100DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,8,55,108|109,13,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100DVM,cfm,"1,218 / 1,094 / 971 / 847 / 706",8,55,108|109,14,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZF100DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,8,55,108|109,15,dB(A),
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZF100DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,55,108|109,16,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZF100DVM,Mặt nạ trang trí / mm,50X950X950,8,55,108|109,17,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZF100DVM,Trọng lượng / Thiết bị / kg,24,8,55,108|109,18,kg,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZF100DVM,Mặt nạ trang trí / kg,5.5,8,55,108|109,19,kg,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZF100DVM,Phạm vi hoạt động / °CWB,14 đến 25,8,55,108|109,20,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZF100DVM,Dàn nóng / Màu sắc,Trắng ngà,8,55,108|109,21,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Micro channel + Mạ kẽm,RZF100DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,55,108|109,22,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZF100DVM,Máy nén / Loại,Swing dạng kín,8,55,108|109,23,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,1.6,RZF100DVM,Động cơ / kW,1.6,8,55,108|109,24,kW,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,1.9 (Đã nạp cho 30 m),RZF100DVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,55,108|109,25,kg,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,52,RZF100DVM,Độ ồn3 / Làm lạnh / dB(A),52,8,55,108|109,26,dB(A),
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,45,RZF100DVM,Chế độ vận hành ban đêm / dB(A),45,8,55,108|109,27,dB(A),
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,990X940X320,RZF100DVM,Kích thước (CXRXD) / mm,990X940X320,8,55,108|109,28,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,58,RZF100DVM,Trọng lượng / kg,58,8,55,108|109,29,kg,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,21 đến 46,RZF100DVM,Phạm vi hoạt động / °CDB,21 đến 46,8,55,108|109,30,,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZF100DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,55,108|109,31,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZF100DVM,Hơi (Loe) / mm,o/15.9,8,55,108|109,32,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,55,108|109,33,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/25,RZF100DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,55,108|109,34,mm,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,50 (Chiều dài tương đương 70),RZF100DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,55,108|109,35,m,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,55,108|109,36,m,
FCF100CVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,55,108|109,37,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,RZF125DVM,RZF125DVM,Dàn nóng,RZF125DVM,9,55,108|109,4,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,55,108|109,5,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125BVM,12.5 (5.7-14.0),RZF125DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),9,55,108|109,6,kW,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125BVM,"42,700 (19,500-47,800)",RZF125DVM,Btu/h,"42,700 (19,500-47,800)",9,55,108|109,7,Btu/h,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF125BVM,3.26,RZF125DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.26,9,55,108|109,8,kW,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,cop,FCTF125BVM,3.83,RZF125DVM,COP / kW/kW,3.83,9,55,108|109,9,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,cspf,FCTF125BVM,6.30,RZF125DVM,CSPF / kWh/kWh,6.30,9,55,108|109,10,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,----------,RZF125DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,9,55,108|109,11,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Trắng sáng,RZF125DVM,Mặt nạ trang trí,Trắng sáng,9,55,108|109,12,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,airflow,FCTF125BVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF125DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,9,55,108|109,13,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF125DVM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",9,55,108|109,14,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FCTF125BVM,46 / 43.5 / 41 / 38.5 / 36,RZF125DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,9,55,108|109,15,dB(A),
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,298X840X840,RZF125DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,9,55,108|109,16,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,50X950X950,RZF125DVM,Mặt nạ trang trí / mm,50X950X950,9,55,108|109,17,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,26,RZF125DVM,Trọng lượng / Thiết bị / kg,26,9,55,108|109,18,kg,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,5.5,RZF125DVM,Mặt nạ trang trí / kg,5.5,9,55,108|109,19,kg,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,14 đến 25,RZF125DVM,Phạm vi hoạt động / °CWB,14 đến 25,9,55,108|109,20,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Trắng ngà,RZF125DVM,Dàn nóng / Màu sắc,Trắng ngà,9,55,108|109,21,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Micro channel + Mạ kẽm,RZF125DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,55,108|109,22,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF125BVM,Swing dạng kín,RZF125DVM,Máy nén / Loại,Swing dạng kín,9,55,108|109,23,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,3.3,RZF125DVM,Động cơ / kW,3.3,9,55,108|109,24,kW,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125BVM,2.3 (Đã nạp cho 30 m),RZF125DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),9,55,108|109,25,kg,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FCTF125BVM,53,RZF125DVM,Độ ồn3 / Làm lạnh / dB(A),53,9,55,108|109,26,dB(A),
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,45,RZF125DVM,Chế độ vận hành ban đêm / dB(A),45,9,55,108|109,27,dB(A),
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,990X940X320,RZF125DVM,Kích thước (CXRXD) / mm,990X940X320,9,55,108|109,28,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,73,RZF125DVM,Trọng lượng / kg,73,9,55,108|109,29,kg,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,21 đến 46,RZF125DVM,Phạm vi hoạt động / °CDB,21 đến 46,9,55,108|109,30,,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125BVM,o/9.5,RZF125DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,55,108|109,31,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,o/15.9,RZF125DVM,Hơi (Loe) / mm,o/15.9,9,55,108|109,32,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,55,108|109,33,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Kết nối lỗ đường kính trong o/25,RZF125DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,9,55,108|109,34,mm,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125BVM,50 (Chiều dài tương đương 70),RZF125DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,55,108|109,35,m,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125BVM,30,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,55,108|109,36,m,
FCTF125BVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125BVM,Cả ống lỏng và ống hơi,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,55,108|109,37,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,RZF125DVM,RZF125DVM,Dàn nóng,RZF125DVM,9,55,108|109,4,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,55,108|109,5,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125DVM,12.5 (5.7-14.0),RZF125DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),9,55,108|109,6,kW,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125DVM,"42,700 (19,500-47,800)",RZF125DVM,Btu/h,"42,700 (19,500-47,800)",9,55,108|109,7,Btu/h,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF125DVM,3.26,RZF125DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.26,9,55,108|109,8,kW,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,cop,FCF125DVM,3.83,RZF125DVM,COP / kW/kW,3.83,9,55,108|109,9,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,cspf,FCF125DVM,6.30,RZF125DVM,CSPF / kWh/kWh,6.30,9,55,108|109,10,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,----------,RZF125DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,9,55,108|109,11,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Trắng sáng,RZF125DVM,Mặt nạ trang trí,Trắng sáng,9,55,108|109,12,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,airflow,FCF125DVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF125DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,9,55,108|109,13,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF125DVM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",9,55,108|109,14,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FCF125DVM,46 / 43.5 / 41 / 38.5 / 36,RZF125DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,9,55,108|109,15,dB(A),
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,298X840X840,RZF125DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,9,55,108|109,16,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,50X950X950,RZF125DVM,Mặt nạ trang trí / mm,50X950X950,9,55,108|109,17,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,26,RZF125DVM,Trọng lượng / Thiết bị / kg,26,9,55,108|109,18,kg,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,5.5,RZF125DVM,Mặt nạ trang trí / kg,5.5,9,55,108|109,19,kg,
