combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,14 đến 25,RZF125DVM,Phạm vi hoạt động / °CWB,14 đến 25,9,55,108|109,20,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Trắng ngà,RZF125DVM,Dàn nóng / Màu sắc,Trắng ngà,9,55,108|109,21,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Micro channel + Mạ kẽm,RZF125DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,55,108|109,22,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,compressor_type,FCF125DVM,Swing dạng kín,RZF125DVM,Máy nén / Loại,Swing dạng kín,9,55,108|109,23,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,3.3,RZF125DVM,Động cơ / kW,3.3,9,55,108|109,24,kW,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125DVM,2.3 (Đã nạp cho 30 m),RZF125DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),9,55,108|109,25,kg,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FCF125DVM,53,RZF125DVM,Độ ồn3 / Làm lạnh / dB(A),53,9,55,108|109,26,dB(A),
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,45,RZF125DVM,Chế độ vận hành ban đêm / dB(A),45,9,55,108|109,27,dB(A),
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,990X940X320,RZF125DVM,Kích thước (CXRXD) / mm,990X940X320,9,55,108|109,28,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,73,RZF125DVM,Trọng lượng / kg,73,9,55,108|109,29,kg,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,21 đến 46,RZF125DVM,Phạm vi hoạt động / °CDB,21 đến 46,9,55,108|109,30,,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125DVM,o/9.5,RZF125DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,55,108|109,31,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,o/15.9,RZF125DVM,Hơi (Loe) / mm,o/15.9,9,55,108|109,32,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,55,108|109,33,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Kết nối lỗ đường kính trong o/25,RZF125DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,9,55,108|109,34,mm,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125DVM,50 (Chiều dài tương đương 70),RZF125DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,55,108|109,35,m,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125DVM,30,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,55,108|109,36,m,
FCF125DVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125DVM,Cả ống lỏng và ống hơi,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,55,108|109,37,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,RZF140DVM,RZF140DVM,Dàn nóng,RZF140DVM,10,55,108|109,4,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,55,108|109,5,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140BVM,14.0 (6.2-15.5),RZF140DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),10,55,108|109,6,kW,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140BVM,"47,800 (21,200-52,900)",RZF140DVM,Btu/h,"47,800 (21,200-52,900)",10,55,108|109,7,Btu/h,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF140BVM,4.07,RZF140DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.07,10,55,108|109,8,kW,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,cop,FCTF140BVM,3.44,RZF140DVM,COP / kW/kW,3.44,10,55,108|109,9,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,cspf,FCTF140BVM,5.70,RZF140DVM,CSPF / kWh/kWh,5.70,10,55,108|109,10,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,----------,RZF140DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,10,55,108|109,11,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Trắng sáng,RZF140DVM,Mặt nạ trang trí,Trắng sáng,10,55,108|109,12,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,airflow,FCTF140BVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF140DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,10,55,108|109,13,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF140DVM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",10,55,108|109,14,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FCTF140BVM,46 / 43.5 / 41 / 38.5 / 36,RZF140DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,10,55,108|109,15,dB(A),
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,298X840X840,RZF140DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,10,55,108|109,16,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,50X950X950,RZF140DVM,Mặt nạ trang trí / mm,50X950X950,10,55,108|109,17,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,26,RZF140DVM,Trọng lượng / Thiết bị / kg,26,10,55,108|109,18,kg,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,5.5,RZF140DVM,Mặt nạ trang trí / kg,5.5,10,55,108|109,19,kg,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,14 đến 25,RZF140DVM,Phạm vi hoạt động / °CWB,14 đến 25,10,55,108|109,20,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Trắng ngà,RZF140DVM,Dàn nóng / Màu sắc,Trắng ngà,10,55,108|109,21,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Micro channel + Mạ kẽm,RZF140DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,55,108|109,22,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,compressor_type,FCTF140BVM,Swing dạng kín,RZF140DVM,Máy nén / Loại,Swing dạng kín,10,55,108|109,23,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,3.3,RZF140DVM,Động cơ / kW,3.3,10,55,108|109,24,kW,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140BVM,2.3 (Đã nạp cho 30 m),RZF140DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),10,55,108|109,25,kg,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FCTF140BVM,54,RZF140DVM,Độ ồn3 / Làm lạnh / dB(A),54,10,55,108|109,26,dB(A),
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,45,RZF140DVM,Chế độ vận hành ban đêm / dB(A),45,10,55,108|109,27,dB(A),
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,990X940X320,RZF140DVM,Kích thước (CXRXD) / mm,990X940X320,10,55,108|109,28,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,73,RZF140DVM,Trọng lượng / kg,73,10,55,108|109,29,kg,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,21 đến 46,RZF140DVM,Phạm vi hoạt động / °CDB,21 đến 46,10,55,108|109,30,,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140BVM,o/9.5,RZF140DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,55,108|109,31,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,o/15.9,RZF140DVM,Hơi (Loe) / mm,o/15.9,10,55,108|109,32,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,55,108|109,33,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Kết nối lỗ đường kính trong o/25,RZF140DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,10,55,108|109,34,mm,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140BVM,50 (Chiều dài tương đương 70),RZF140DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,55,108|109,35,m,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140BVM,30,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,55,108|109,36,m,
FCTF140BVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140BVM,Cả ống lỏng và ống hơi,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,55,108|109,37,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,RZF140DVM,RZF140DVM,Dàn nóng,RZF140DVM,10,55,108|109,4,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,55,108|109,5,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140DVM,14.0 (6.2-15.5),RZF140DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),10,55,108|109,6,kW,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140DVM,"47,800 (21,200-52,900)",RZF140DVM,Btu/h,"47,800 (21,200-52,900)",10,55,108|109,7,Btu/h,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,power_input_kw,FCF140DVM,4.07,RZF140DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.07,10,55,108|109,8,kW,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,cop,FCF140DVM,3.44,RZF140DVM,COP / kW/kW,3.44,10,55,108|109,9,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,cspf,FCF140DVM,5.70,RZF140DVM,CSPF / kWh/kWh,5.70,10,55,108|109,10,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,----------,RZF140DVM,Dàn lạnh / Màu sắc / Thiết bị,----------,10,55,108|109,11,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Trắng sáng,RZF140DVM,Mặt nạ trang trí,Trắng sáng,10,55,108|109,12,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,airflow,FCF140DVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF140DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,10,55,108|109,13,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF140DVM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",10,55,108|109,14,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FCF140DVM,46 / 43.5 / 41 / 38.5 / 36,RZF140DVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,10,55,108|109,15,dB(A),
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,298X840X840,RZF140DVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,10,55,108|109,16,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,50X950X950,RZF140DVM,Mặt nạ trang trí / mm,50X950X950,10,55,108|109,17,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,26,RZF140DVM,Trọng lượng / Thiết bị / kg,26,10,55,108|109,18,kg,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,5.5,RZF140DVM,Mặt nạ trang trí / kg,5.5,10,55,108|109,19,kg,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,14 đến 25,RZF140DVM,Phạm vi hoạt động / °CWB,14 đến 25,10,55,108|109,20,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Trắng ngà,RZF140DVM,Dàn nóng / Màu sắc,Trắng ngà,10,55,108|109,21,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Micro channel + Mạ kẽm,RZF140DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,55,108|109,22,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,compressor_type,FCF140DVM,Swing dạng kín,RZF140DVM,Máy nén / Loại,Swing dạng kín,10,55,108|109,23,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,3.3,RZF140DVM,Động cơ / kW,3.3,10,55,108|109,24,kW,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF140DVM,2.3 (Đã nạp cho 30 m),RZF140DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),10,55,108|109,25,kg,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FCF140DVM,54,RZF140DVM,Độ ồn3 / Làm lạnh / dB(A),54,10,55,108|109,26,dB(A),
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,45,RZF140DVM,Chế độ vận hành ban đêm / dB(A),45,10,55,108|109,27,dB(A),
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,990X940X320,RZF140DVM,Kích thước (CXRXD) / mm,990X940X320,10,55,108|109,28,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,73,RZF140DVM,Trọng lượng / kg,73,10,55,108|109,29,kg,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,21 đến 46,RZF140DVM,Phạm vi hoạt động / °CDB,21 đến 46,10,55,108|109,30,,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF140DVM,o/9.5,RZF140DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,55,108|109,31,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,o/15.9,RZF140DVM,Hơi (Loe) / mm,o/15.9,10,55,108|109,32,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,55,108|109,33,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Kết nối lỗ đường kính trong o/25,RZF140DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,10,55,108|109,34,mm,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF140DVM,50 (Chiều dài tương đương 70),RZF140DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,55,108|109,35,m,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140DVM,30,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,55,108|109,36,m,
FCF140DVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140DVM,Cả ống lỏng và ống hơi,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,55,108|109,37,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZF100CVM,RZF100CVM,Dàn nóng,RZF100CVM,5,55,108|109,4,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,55,108|109,5,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (5.0-11.2),RZF100CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,55,108|109,6,kW,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (17,100-38,200)",RZF100CVM,Btu/h,"34,100 (17,100-38,200)",5,55,108|109,7,Btu/h,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,2.97,RZF100CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.97,5,55,108|109,8,kW,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.37,RZF100CVM,COP / kW/kW,3.37,5,55,108|109,9,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,5.50,RZF100CVM,CSPF / kWh/kWh,5.50,5,55,108|109,10,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZF100CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZF100CVM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZF100CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,55,108|109,13,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100CVM,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,55,108|109,14,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZF100CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,55,108|109,15,dB(A),
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZF100CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,55,108|109,16,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZF100CVM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZF100CVM,Trọng lượng / Thiết bị / kg,24,5,55,108|109,18,kg,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZF100CVM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZF100CVM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZF100CVM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Micro channel,RZF100CVM,Dàn tản nhiệt / Loại,Micro channel,5,55,108|109,22,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZF100CVM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,1.6,RZF100CVM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,1.3 (Đã nạp cho 30 m),RZF100CVM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,49,RZF100CVM,Độ ồn3 / Làm lạnh / dB(A),49,5,55,108|109,26,dB(A),
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,45,RZF100CVM,Chế độ vận hành ban đêm / dB(A),45,5,55,108|109,27,dB(A),
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,695X930X350,RZF100CVM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,48,RZF100CVM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,21 đến 46,RZF100CVM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZF100CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZF100CVM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/16,RZF100CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,50 (Chiều dài tương đương 70),RZF100CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCTF100AVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZF100CVM,RZF100CVM,Dàn nóng,RZF100CVM,5,55,108|109,4,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,55,108|109,5,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (5.0-11.2),RZF100CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,55,108|109,6,kW,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (17,100-38,200)",RZF100CVM,Btu/h,"34,100 (17,100-38,200)",5,55,108|109,7,Btu/h,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,2.97,RZF100CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.97,5,55,108|109,8,kW,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.37,RZF100CVM,COP / kW/kW,3.37,5,55,108|109,9,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,cspf,FCF100CVM,5.50,RZF100CVM,CSPF / kWh/kWh,5.50,5,55,108|109,10,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZF100CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZF100CVM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZF100CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,55,108|109,13,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100CVM,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,55,108|109,14,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZF100CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,55,108|109,15,dB(A),
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZF100CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,55,108|109,16,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZF100CVM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZF100CVM,Trọng lượng / Thiết bị / kg,24,5,55,108|109,18,kg,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZF100CVM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZF100CVM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZF100CVM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Micro channel,RZF100CVM,Dàn tản nhiệt / Loại,Micro channel,5,55,108|109,22,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZF100CVM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,1.6,RZF100CVM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,1.3 (Đã nạp cho 30 m),RZF100CVM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,49,RZF100CVM,Độ ồn3 / Làm lạnh / dB(A),49,5,55,108|109,26,dB(A),
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,45,RZF100CVM,Chế độ vận hành ban đêm / dB(A),45,5,55,108|109,27,dB(A),
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,695X930X350,RZF100CVM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,48,RZF100CVM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,21 đến 46,RZF100CVM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZF100CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZF100CVM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/16,RZF100CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,50 (Chiều dài tương đương 70),RZF100CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCF100CVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,RZF125CVM,RZF125CVM,Dàn nóng,RZF125CVM,6,55,108|109,4,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,55,108|109,5,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125AVM,12.5 (5.7-14.0),RZF125CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,55,108|109,6,kW,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125AVM,"42,700 (19,500-47,800)",RZF125CVM,Btu/h,"42,700 (19,500-47,800)",6,55,108|109,7,Btu/h,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF125AVM,4.18,RZF125CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.18,6,55,108|109,8,kW,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,cop,FCTF125AVM,2.99,RZF125CVM,COP / kW/kW,2.99,6,55,108|109,9,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,cspf,FCTF125AVM,5.15,RZF125CVM,CSPF / kWh/kWh,5.15,6,55,108|109,10,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,----------,RZF125CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng sáng,RZF125CVM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,airflow,FCTF125AVM,36.5 / 33 / 29 / 25 / 21,RZF125CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,55,108|109,13,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF125CVM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,55,108|109,14,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,46 / 43 / 40 / 36 / 32.5,RZF125CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,55,108|109,15,dB(A),
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,298X840X840,RZF125CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,50X950X950,RZF125CVM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,24,RZF125CVM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,5.5,RZF125CVM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,14 đến 25,RZF125CVM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng ngà,RZF125CVM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Micro channel,RZF125CVM,Dàn tản nhiệt / Loại,Micro channel,6,55,108|109,22,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,compressor_type,FCTF125AVM,Swing dạng kín,RZF125CVM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,2.4,RZF125CVM,Động cơ / kW,2.4,6,55,108|109,24,kW,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125AVM,1.9 (Đã nạp cho 30 m),RZF125CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,52,RZF125CVM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,45,RZF125CVM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,990X940X320,RZF125CVM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,64,RZF125CVM,Trọng lượng / kg,64,6,55,108|109,29,kg,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,21 đến 46,RZF125CVM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125AVM,o/9.5,RZF125CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,o/15.9,RZF125CVM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Kết nối lỗ đường kính trong o/25,RZF125CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125AVM,50 (Chiều dài tương đương 70),RZF125CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,30,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCTF125AVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,Cả ống lỏng và ống hơi,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,RZF125CVM,RZF125CVM,Dàn nóng,RZF125CVM,6,55,108|109,4,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,55,108|109,5,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125CVM,12.5 (5.7-14.0),RZF125CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,55,108|109,6,kW,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125CVM,"42,700 (19,500-47,800)",RZF125CVM,Btu/h,"42,700 (19,500-47,800)",6,55,108|109,7,Btu/h,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,power_input_kw,FCF125CVM,4.18,RZF125CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.18,6,55,108|109,8,kW,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,cop,FCF125CVM,2.99,RZF125CVM,COP / kW/kW,2.99,6,55,108|109,9,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,cspf,FCF125CVM,5.15,RZF125CVM,CSPF / kWh/kWh,5.15,6,55,108|109,10,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,----------,RZF125CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng sáng,RZF125CVM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,airflow,FCF125CVM,36.5 / 33 / 29 / 25 / 21,RZF125CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,55,108|109,13,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF125CVM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,55,108|109,14,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,46 / 43 / 40 / 36 / 32.5,RZF125CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,55,108|109,15,dB(A),
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,298X840X840,RZF125CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,50X950X950,RZF125CVM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,24,RZF125CVM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,5.5,RZF125CVM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,14 đến 25,RZF125CVM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng ngà,RZF125CVM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Micro channel,RZF125CVM,Dàn tản nhiệt / Loại,Micro channel,6,55,108|109,22,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,compressor_type,FCF125CVM,Swing dạng kín,RZF125CVM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,2.4,RZF125CVM,Động cơ / kW,2.4,6,55,108|109,24,kW,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125CVM,1.9 (Đã nạp cho 30 m),RZF125CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,52,RZF125CVM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,45,RZF125CVM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,990X940X320,RZF125CVM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,64,RZF125CVM,Trọng lượng / kg,64,6,55,108|109,29,kg,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,21 đến 46,RZF125CVM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125CVM,o/9.5,RZF125CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,o/15.9,RZF125CVM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Kết nối lỗ đường kính trong o/25,RZF125CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125CVM,50 (Chiều dài tương đương 70),RZF125CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,30,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCF125CVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,Cả ống lỏng và ống hơi,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,RZF140CVM,RZF140CVM,Dàn nóng,RZF140CVM,7,55,108|109,4,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,55,108|109,5,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140AVM,14.0 (6.2-15.5),RZF140CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,55,108|109,6,kW,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140AVM,"47,800 (21,200-52,900)",RZF140CVM,Btu/h,"47,800 (21,200-52,900)",7,55,108|109,7,Btu/h,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,power_input_kw,FCTF140AVM,5.47,RZF140CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.47,7,55,108|109,8,kW,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,cop,FCTF140AVM,2.56,RZF140CVM,COP / kW/kW,2.56,7,55,108|109,9,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,cspf,FCTF140AVM,5.00,RZF140CVM,CSPF / kWh/kWh,5.00,7,55,108|109,10,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,----------,RZF140CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng sáng,RZF140CVM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,airflow,FCTF140AVM,36.5 / 33 / 29 / 25 / 21,RZF140CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,55,108|109,13,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF140CVM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,55,108|109,14,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,46 / 43 / 40 / 36 / 32.5,RZF140CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,55,108|109,15,dB(A),
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,298X840X840,RZF140CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,50X950X950,RZF140CVM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,24,RZF140CVM,Trọng lượng / Thiết bị / kg,24,7,55,108|109,18,kg,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,5.5,RZF140CVM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,14 đến 25,RZF140CVM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng ngà,RZF140CVM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Micro channel,RZF140CVM,Dàn tản nhiệt / Loại,Micro channel,7,55,108|109,22,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,compressor_type,FCTF140AVM,Swing dạng kín,RZF140CVM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,2.4,RZF140CVM,Động cơ / kW,2.4,7,55,108|109,24,kW,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140AVM,1.9 (Đã nạp cho 30 m),RZF140CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,54,RZF140CVM,Độ ồn3 / Làm lạnh / dB(A),54,7,55,108|109,26,dB(A),
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,45,RZF140CVM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,990X940X320,RZF140CVM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,64,RZF140CVM,Trọng lượng / kg,64,7,55,108|109,29,kg,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,21 đến 46,RZF140CVM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140AVM,o/9.5,RZF140CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,o/15.9,RZF140CVM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Kết nối lỗ đường kính trong o/25,RZF140CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140AVM,50 (Chiều dài tương đương 70),RZF140CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,30,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCTF140AVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,Cả ống lỏng và ống hơi,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,RZF140CVM,RZF140CVM,Dàn nóng,RZF140CVM,7,55,108|109,4,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,55,108|109,5,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140CVM,14.0 (6.2-15.5),RZF140CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,55,108|109,6,kW,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140CVM,"47,800 (21,200-52,900)",RZF140CVM,Btu/h,"47,800 (21,200-52,900)",7,55,108|109,7,Btu/h,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,power_input_kw,FCF140CVM,5.47,RZF140CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.47,7,55,108|109,8,kW,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,cop,FCF140CVM,2.56,RZF140CVM,COP / kW/kW,2.56,7,55,108|109,9,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,cspf,FCF140CVM,5.00,RZF140CVM,CSPF / kWh/kWh,5.00,7,55,108|109,10,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,----------,RZF140CVM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng sáng,RZF140CVM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,airflow,FCF140CVM,36.5 / 33 / 29 / 25 / 21,RZF140CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,55,108|109,13,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF140CVM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,55,108|109,14,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,46 / 43 / 40 / 36 / 32.5,RZF140CVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,55,108|109,15,dB(A),
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,298X840X840,RZF140CVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,50X950X950,RZF140CVM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,24,RZF140CVM,Trọng lượng / Thiết bị / kg,24,7,55,108|109,18,kg,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,5.5,RZF140CVM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,14 đến 25,RZF140CVM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng ngà,RZF140CVM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Micro channel,RZF140CVM,Dàn tản nhiệt / Loại,Micro channel,7,55,108|109,22,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,compressor_type,FCF140CVM,Swing dạng kín,RZF140CVM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,2.4,RZF140CVM,Động cơ / kW,2.4,7,55,108|109,24,kW,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF140CVM,1.9 (Đã nạp cho 30 m),RZF140CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,54,RZF140CVM,Độ ồn3 / Làm lạnh / dB(A),54,7,55,108|109,26,dB(A),
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,45,RZF140CVM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,990X940X320,RZF140CVM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,64,RZF140CVM,Trọng lượng / kg,64,7,55,108|109,29,kg,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,21 đến 46,RZF140CVM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF140CVM,o/9.5,RZF140CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,o/15.9,RZF140CVM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Kết nối lỗ đường kính trong o/25,RZF140CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF140CVM,50 (Chiều dài tương đương 70),RZF140CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,30,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCF140CVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,Cả ống lỏng và ống hơi,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,RZF71DYM,RZF71DYM,Dàn nóng,RZF71DYM,5,55,108|109,4,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF71DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,55,108|109,5,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF71AVM,7.1 (3.2-8.0),RZF71DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),5,55,108|109,6,kW,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF71AVM,"24,200 (10,900-27,300)",RZF71DYM,Btu/h,"24,200 (10,900-27,300)",5,55,108|109,7,Btu/h,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF71AVM,1.73,RZF71DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.73,5,55,108|109,8,kW,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,cop,FCTF71AVM,4.10,RZF71DYM,COP / kW/kW,4.10,5,55,108|109,9,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,cspf,FCTF71AVM,7.10,RZF71DYM,CSPF / kWh/kWh,7.10,5,55,108|109,10,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,----------,RZF71DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng sáng,RZF71DYM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,airflow,FCTF71AVM,23 / 21 / 18.5 / 16 / 13.5,RZF71DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,55,108|109,13,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,812 / 741 / 653 / 565 / 477,RZF71DYM,cfm,812 / 741 / 653 / 565 / 477,5,55,108|109,14,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF71DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,55,108|109,15,dB(A),
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,256X840X840,RZF71DYM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,55,108|109,16,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,50X950X950,RZF71DYM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,22,RZF71DYM,Trọng lượng / Thiết bị / kg,22,5,55,108|109,18,kg,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,5.5,RZF71DYM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,14 đến 25,RZF71DYM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng ngà,RZF71DYM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Micro channel + Mạ kẽm,RZF71DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,55,108|109,22,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,compressor_type,FCTF71AVM,Swing dạng kín,RZF71DYM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,1.6,RZF71DYM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF71AVM,1.3 (Đã nạp cho 30 m),RZF71DYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,48,RZF71DYM,Độ ồn3 / Làm lạnh / dB(A),48,5,55,108|109,26,dB(A),
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,44,RZF71DYM,Chế độ vận hành ban đêm / dB(A),44,5,55,108|109,27,dB(A),
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,695X930X350,RZF71DYM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,48,RZF71DYM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,21 đến 46,RZF71DYM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF71AVM,o/9.5,RZF71DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
