combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,o/15.9,RZF71DYM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Kết nối lỗ đường kính trong o/16,RZF71DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF71AVM,50 (Chiều dài tương đương 70),RZF71DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,30,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCTF71AVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,Cả ống lỏng và ống hơi,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,RZF71DYM,RZF71DYM,Dàn nóng,RZF71DYM,5,55,108|109,4,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF71DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,55,108|109,5,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF71CVM,7.1 (3.2-8.0),RZF71DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),5,55,108|109,6,kW,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF71CVM,"24,200 (10,900-27,300)",RZF71DYM,Btu/h,"24,200 (10,900-27,300)",5,55,108|109,7,Btu/h,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,power_input_kw,FCF71CVM,1.73,RZF71DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.73,5,55,108|109,8,kW,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,cop,FCF71CVM,4.10,RZF71DYM,COP / kW/kW,4.10,5,55,108|109,9,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,cspf,FCF71CVM,7.10,RZF71DYM,CSPF / kWh/kWh,7.10,5,55,108|109,10,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,----------,RZF71DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng sáng,RZF71DYM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,airflow,FCF71CVM,23 / 21 / 18.5 / 16 / 13.5,RZF71DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,55,108|109,13,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,812 / 741 / 653 / 565 / 477,RZF71DYM,cfm,812 / 741 / 653 / 565 / 477,5,55,108|109,14,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZF71DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,55,108|109,15,dB(A),
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,256X840X840,RZF71DYM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,55,108|109,16,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,50X950X950,RZF71DYM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,22,RZF71DYM,Trọng lượng / Thiết bị / kg,22,5,55,108|109,18,kg,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,5.5,RZF71DYM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,14 đến 25,RZF71DYM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng ngà,RZF71DYM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Micro channel + Mạ kẽm,RZF71DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,55,108|109,22,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,compressor_type,FCF71CVM,Swing dạng kín,RZF71DYM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,1.6,RZF71DYM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF71CVM,1.3 (Đã nạp cho 30 m),RZF71DYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,48,RZF71DYM,Độ ồn3 / Làm lạnh / dB(A),48,5,55,108|109,26,dB(A),
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,44,RZF71DYM,Chế độ vận hành ban đêm / dB(A),44,5,55,108|109,27,dB(A),
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,695X930X350,RZF71DYM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,48,RZF71DYM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,21 đến 46,RZF71DYM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF71CVM,o/9.5,RZF71DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,o/15.9,RZF71DYM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Kết nối lỗ đường kính trong o/16,RZF71DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF71CVM,50 (Chiều dài tương đương 70),RZF71DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,30,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCF71CVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,Cả ống lỏng và ống hơi,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZF100DYM,RZF100DYM,Dàn nóng,RZF100DYM,6,55,108|109,4,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,55,108|109,5,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (5.0-11.2),RZF100DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,55,108|109,6,kW,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (17,100-38,200)",RZF100DYM,Btu/h,"34,100 (17,100-38,200)",6,55,108|109,7,Btu/h,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,2.51,RZF100DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,6,55,108|109,8,kW,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.98,RZF100DYM,COP / kW/kW,3.98,6,55,108|109,9,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,6.60,RZF100DYM,CSPF / kWh/kWh,6.60,6,55,108|109,10,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZF100DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZF100DYM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZF100DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,6,55,108|109,13,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100DYM,cfm,"1,218 / 1,094 / 971 / 847 / 706",6,55,108|109,14,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZF100DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,6,55,108|109,15,dB(A),
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZF100DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZF100DYM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZF100DYM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZF100DYM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZF100DYM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZF100DYM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Micro channel + Mạ kẽm,RZF100DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,55,108|109,22,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZF100DYM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,1.6,RZF100DYM,Động cơ / kW,1.6,6,55,108|109,24,kW,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,1.9 (Đã nạp cho 30 m),RZF100DYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,52,RZF100DYM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,45,RZF100DYM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,990X940X320,RZF100DYM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,58,RZF100DYM,Trọng lượng / kg,58,6,55,108|109,29,kg,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,21 đến 46,RZF100DYM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZF100DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZF100DYM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/25,RZF100DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,50 (Chiều dài tương đương 70),RZF100DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCTF100AVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZF100DYM,RZF100DYM,Dàn nóng,RZF100DYM,6,55,108|109,4,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,55,108|109,5,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (5.0-11.2),RZF100DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,55,108|109,6,kW,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (17,100-38,200)",RZF100DYM,Btu/h,"34,100 (17,100-38,200)",6,55,108|109,7,Btu/h,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,2.51,RZF100DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,6,55,108|109,8,kW,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.98,RZF100DYM,COP / kW/kW,3.98,6,55,108|109,9,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,cspf,FCF100CVM,6.60,RZF100DYM,CSPF / kWh/kWh,6.60,6,55,108|109,10,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZF100DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZF100DYM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZF100DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,6,55,108|109,13,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100DYM,cfm,"1,218 / 1,094 / 971 / 847 / 706",6,55,108|109,14,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZF100DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,6,55,108|109,15,dB(A),
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZF100DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZF100DYM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZF100DYM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZF100DYM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZF100DYM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZF100DYM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Micro channel + Mạ kẽm,RZF100DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,55,108|109,22,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZF100DYM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,1.6,RZF100DYM,Động cơ / kW,1.6,6,55,108|109,24,kW,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,1.9 (Đã nạp cho 30 m),RZF100DYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,52,RZF100DYM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,45,RZF100DYM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,990X940X320,RZF100DYM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,58,RZF100DYM,Trọng lượng / kg,58,6,55,108|109,29,kg,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,21 đến 46,RZF100DYM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZF100DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZF100DYM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/25,RZF100DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,50 (Chiều dài tương đương 70),RZF100DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCF100CVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,RZF125DYM,RZF125DYM,Dàn nóng,RZF125DYM,7,55,108|109,4,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,55,108|109,5,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125BVM,12.5 (5.7-14.0),RZF125DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,55,108|109,6,kW,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125BVM,"42,700 (19,500-47,800)",RZF125DYM,Btu/h,"42,700 (19,500-47,800)",7,55,108|109,7,Btu/h,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF125BVM,3.26,RZF125DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.26,7,55,108|109,8,kW,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,cop,FCTF125BVM,3.83,RZF125DYM,COP / kW/kW,3.83,7,55,108|109,9,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,cspf,FCTF125BVM,6.30,RZF125DYM,CSPF / kWh/kWh,6.30,7,55,108|109,10,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,----------,RZF125DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Trắng sáng,RZF125DYM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,airflow,FCTF125BVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF125DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,7,55,108|109,13,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF125DYM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",7,55,108|109,14,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FCTF125BVM,46 / 43.5 / 41 / 38.5 / 36,RZF125DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,7,55,108|109,15,dB(A),
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,298X840X840,RZF125DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,50X950X950,RZF125DYM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,26,RZF125DYM,Trọng lượng / Thiết bị / kg,26,7,55,108|109,18,kg,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,5.5,RZF125DYM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,14 đến 25,RZF125DYM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Trắng ngà,RZF125DYM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Micro channel + Mạ kẽm,RZF125DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,55,108|109,22,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,compressor_type,FCTF125BVM,Swing dạng kín,RZF125DYM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,3.3,RZF125DYM,Động cơ / kW,3.3,7,55,108|109,24,kW,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125BVM,2.3 (Đã nạp cho 30 m),RZF125DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FCTF125BVM,53,RZF125DYM,Độ ồn3 / Làm lạnh / dB(A),53,7,55,108|109,26,dB(A),
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,45,RZF125DYM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,990X940X320,RZF125DYM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,73,RZF125DYM,Trọng lượng / kg,73,7,55,108|109,29,kg,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,21 đến 46,RZF125DYM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125BVM,o/9.5,RZF125DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,o/15.9,RZF125DYM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125BVM,Kết nối lỗ đường kính trong o/25,RZF125DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125BVM,50 (Chiều dài tương đương 70),RZF125DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125BVM,30,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCTF125BVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125BVM,Cả ống lỏng và ống hơi,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,RZF125DYM,RZF125DYM,Dàn nóng,RZF125DYM,7,55,108|109,4,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,55,108|109,5,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125DVM,12.5 (5.7-14.0),RZF125DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,55,108|109,6,kW,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125DVM,"42,700 (19,500-47,800)",RZF125DYM,Btu/h,"42,700 (19,500-47,800)",7,55,108|109,7,Btu/h,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,power_input_kw,FCF125DVM,3.26,RZF125DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.26,7,55,108|109,8,kW,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,cop,FCF125DVM,3.83,RZF125DYM,COP / kW/kW,3.83,7,55,108|109,9,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,cspf,FCF125DVM,6.30,RZF125DYM,CSPF / kWh/kWh,6.30,7,55,108|109,10,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,----------,RZF125DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Trắng sáng,RZF125DYM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,airflow,FCF125DVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF125DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,7,55,108|109,13,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF125DYM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",7,55,108|109,14,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FCF125DVM,46 / 43.5 / 41 / 38.5 / 36,RZF125DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,7,55,108|109,15,dB(A),
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,298X840X840,RZF125DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,50X950X950,RZF125DYM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,26,RZF125DYM,Trọng lượng / Thiết bị / kg,26,7,55,108|109,18,kg,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,5.5,RZF125DYM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,14 đến 25,RZF125DYM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Trắng ngà,RZF125DYM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Micro channel + Mạ kẽm,RZF125DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,55,108|109,22,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,compressor_type,FCF125DVM,Swing dạng kín,RZF125DYM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,3.3,RZF125DYM,Động cơ / kW,3.3,7,55,108|109,24,kW,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125DVM,2.3 (Đã nạp cho 30 m),RZF125DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FCF125DVM,53,RZF125DYM,Độ ồn3 / Làm lạnh / dB(A),53,7,55,108|109,26,dB(A),
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,45,RZF125DYM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,990X940X320,RZF125DYM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,73,RZF125DYM,Trọng lượng / kg,73,7,55,108|109,29,kg,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,21 đến 46,RZF125DYM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125DVM,o/9.5,RZF125DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,o/15.9,RZF125DYM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125DVM,Kết nối lỗ đường kính trong o/25,RZF125DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125DVM,50 (Chiều dài tương đương 70),RZF125DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125DVM,30,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCF125DVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125DVM,Cả ống lỏng và ống hơi,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,RZF140DYM,RZF140DYM,Dàn nóng,RZF140DYM,8,55,108|109,4,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",8,55,108|109,5,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140BVM,14.0 (6.2-15.5),RZF140DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,55,108|109,6,kW,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140BVM,"47,800 (21,200-52,900)",RZF140DYM,Btu/h,"47,800 (21,200-52,900)",8,55,108|109,7,Btu/h,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF140BVM,4.07,RZF140DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.07,8,55,108|109,8,kW,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,cop,FCTF140BVM,3.44,RZF140DYM,COP / kW/kW,3.44,8,55,108|109,9,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,cspf,FCTF140BVM,5.70,RZF140DYM,CSPF / kWh/kWh,5.70,8,55,108|109,10,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,----------,RZF140DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,8,55,108|109,11,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Trắng sáng,RZF140DYM,Mặt nạ trang trí,Trắng sáng,8,55,108|109,12,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,airflow,FCTF140BVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF140DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,8,55,108|109,13,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF140DYM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",8,55,108|109,14,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FCTF140BVM,46 / 43.5 / 41 / 38.5 / 36,RZF140DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,8,55,108|109,15,dB(A),
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,298X840X840,RZF140DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,55,108|109,16,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,50X950X950,RZF140DYM,Mặt nạ trang trí / mm,50X950X950,8,55,108|109,17,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,26,RZF140DYM,Trọng lượng / Thiết bị / kg,26,8,55,108|109,18,kg,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,5.5,RZF140DYM,Mặt nạ trang trí / kg,5.5,8,55,108|109,19,kg,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,14 đến 25,RZF140DYM,Phạm vi hoạt động / °CWB,14 đến 25,8,55,108|109,20,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Trắng ngà,RZF140DYM,Dàn nóng / Màu sắc,Trắng ngà,8,55,108|109,21,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Micro channel + Mạ kẽm,RZF140DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,55,108|109,22,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,compressor_type,FCTF140BVM,Swing dạng kín,RZF140DYM,Máy nén / Loại,Swing dạng kín,8,55,108|109,23,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,3.3,RZF140DYM,Động cơ / kW,3.3,8,55,108|109,24,kW,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140BVM,2.3 (Đã nạp cho 30 m),RZF140DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),8,55,108|109,25,kg,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FCTF140BVM,54,RZF140DYM,Độ ồn3 / Làm lạnh / dB(A),54,8,55,108|109,26,dB(A),
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,45,RZF140DYM,Chế độ vận hành ban đêm / dB(A),45,8,55,108|109,27,dB(A),
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,990X940X320,RZF140DYM,Kích thước (CXRXD) / mm,990X940X320,8,55,108|109,28,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,73,RZF140DYM,Trọng lượng / kg,73,8,55,108|109,29,kg,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,21 đến 46,RZF140DYM,Phạm vi hoạt động / °CDB,21 đến 46,8,55,108|109,30,,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140BVM,o/9.5,RZF140DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,55,108|109,31,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,o/15.9,RZF140DYM,Hơi (Loe) / mm,o/15.9,8,55,108|109,32,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,55,108|109,33,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140BVM,Kết nối lỗ đường kính trong o/25,RZF140DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,55,108|109,34,mm,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140BVM,50 (Chiều dài tương đương 70),RZF140DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,55,108|109,35,m,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140BVM,30,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,55,108|109,36,m,
FCTF140BVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140BVM,Cả ống lỏng và ống hơi,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,55,108|109,37,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,RZF140DYM,RZF140DYM,Dàn nóng,RZF140DYM,8,55,108|109,4,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",8,55,108|109,5,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140DVM,14.0 (6.2-15.5),RZF140DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,55,108|109,6,kW,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140DVM,"47,800 (21,200-52,900)",RZF140DYM,Btu/h,"47,800 (21,200-52,900)",8,55,108|109,7,Btu/h,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,power_input_kw,FCF140DVM,4.07,RZF140DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.07,8,55,108|109,8,kW,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,cop,FCF140DVM,3.44,RZF140DYM,COP / kW/kW,3.44,8,55,108|109,9,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,cspf,FCF140DVM,5.70,RZF140DYM,CSPF / kWh/kWh,5.70,8,55,108|109,10,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,----------,RZF140DYM,Dàn lạnh / Màu sắc / Thiết bị,----------,8,55,108|109,11,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Trắng sáng,RZF140DYM,Mặt nạ trang trí,Trắng sáng,8,55,108|109,12,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,airflow,FCF140DVM,36.5 / 33.5 / 30 / 26.5 / 23,RZF140DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33.5 / 30 / 26.5 / 23,8,55,108|109,13,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,"1,288 / 1,183 / 1,059 / 935 / 812",RZF140DYM,cfm,"1,288 / 1,183 / 1,059 / 935 / 812",8,55,108|109,14,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FCF140DVM,46 / 43.5 / 41 / 38.5 / 36,RZF140DYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43.5 / 41 / 38.5 / 36,8,55,108|109,15,dB(A),
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,298X840X840,RZF140DYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,55,108|109,16,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,50X950X950,RZF140DYM,Mặt nạ trang trí / mm,50X950X950,8,55,108|109,17,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,26,RZF140DYM,Trọng lượng / Thiết bị / kg,26,8,55,108|109,18,kg,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,5.5,RZF140DYM,Mặt nạ trang trí / kg,5.5,8,55,108|109,19,kg,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,14 đến 25,RZF140DYM,Phạm vi hoạt động / °CWB,14 đến 25,8,55,108|109,20,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Trắng ngà,RZF140DYM,Dàn nóng / Màu sắc,Trắng ngà,8,55,108|109,21,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Micro channel + Mạ kẽm,RZF140DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,55,108|109,22,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,compressor_type,FCF140DVM,Swing dạng kín,RZF140DYM,Máy nén / Loại,Swing dạng kín,8,55,108|109,23,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,3.3,RZF140DYM,Động cơ / kW,3.3,8,55,108|109,24,kW,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF140DVM,2.3 (Đã nạp cho 30 m),RZF140DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),8,55,108|109,25,kg,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FCF140DVM,54,RZF140DYM,Độ ồn3 / Làm lạnh / dB(A),54,8,55,108|109,26,dB(A),
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,45,RZF140DYM,Chế độ vận hành ban đêm / dB(A),45,8,55,108|109,27,dB(A),
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,990X940X320,RZF140DYM,Kích thước (CXRXD) / mm,990X940X320,8,55,108|109,28,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,73,RZF140DYM,Trọng lượng / kg,73,8,55,108|109,29,kg,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,21 đến 46,RZF140DYM,Phạm vi hoạt động / °CDB,21 đến 46,8,55,108|109,30,,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF140DVM,o/9.5,RZF140DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,55,108|109,31,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,o/15.9,RZF140DYM,Hơi (Loe) / mm,o/15.9,8,55,108|109,32,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,55,108|109,33,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140DVM,Kết nối lỗ đường kính trong o/25,RZF140DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,55,108|109,34,mm,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF140DVM,50 (Chiều dài tương đương 70),RZF140DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,55,108|109,35,m,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140DVM,30,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,55,108|109,36,m,
FCF140DVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140DVM,Cả ống lỏng và ống hơi,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,55,108|109,37,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZF100CYM,RZF100CYM,Dàn nóng,RZF100CYM,5,55,108|109,4,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,55,108|109,5,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (5.0-11.2),RZF100CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,55,108|109,6,kW,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (17,100-38,200)",RZF100CYM,Btu/h,"34,100 (17,100-38,200)",5,55,108|109,7,Btu/h,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,2.97,RZF100CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.97,5,55,108|109,8,kW,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.37,RZF100CYM,COP / kW/kW,3.37,5,55,108|109,9,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,5.50,RZF100CYM,CSPF / kWh/kWh,5.50,5,55,108|109,10,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZF100CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZF100CYM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZF100CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,55,108|109,13,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100CYM,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,55,108|109,14,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZF100CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,55,108|109,15,dB(A),
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZF100CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,55,108|109,16,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZF100CYM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZF100CYM,Trọng lượng / Thiết bị / kg,24,5,55,108|109,18,kg,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZF100CYM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZF100CYM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZF100CYM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Micro channel,RZF100CYM,Dàn tản nhiệt / Loại,Micro channel,5,55,108|109,22,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZF100CYM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,1.6,RZF100CYM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,1.3 (Đã nạp cho 30 m),RZF100CYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,49,RZF100CYM,Độ ồn3 / Làm lạnh / dB(A),49,5,55,108|109,26,dB(A),
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,45,RZF100CYM,Chế độ vận hành ban đêm / dB(A),45,5,55,108|109,27,dB(A),
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,695X930X350,RZF100CYM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,48,RZF100CYM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,21 đến 46,RZF100CYM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZF100CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZF100CYM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/16,RZF100CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,50 (Chiều dài tương đương 70),RZF100CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCTF100AVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZF100CYM,RZF100CYM,Dàn nóng,RZF100CYM,5,55,108|109,4,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,55,108|109,5,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (5.0-11.2),RZF100CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,55,108|109,6,kW,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (17,100-38,200)",RZF100CYM,Btu/h,"34,100 (17,100-38,200)",5,55,108|109,7,Btu/h,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,2.97,RZF100CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.97,5,55,108|109,8,kW,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.37,RZF100CYM,COP / kW/kW,3.37,5,55,108|109,9,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,cspf,FCF100CVM,5.50,RZF100CYM,CSPF / kWh/kWh,5.50,5,55,108|109,10,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZF100CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,5,55,108|109,11,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZF100CYM,Mặt nạ trang trí,Trắng sáng,5,55,108|109,12,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZF100CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,55,108|109,13,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZF100CYM,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,55,108|109,14,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZF100CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,55,108|109,15,dB(A),
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZF100CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,55,108|109,16,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZF100CYM,Mặt nạ trang trí / mm,50X950X950,5,55,108|109,17,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZF100CYM,Trọng lượng / Thiết bị / kg,24,5,55,108|109,18,kg,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZF100CYM,Mặt nạ trang trí / kg,5.5,5,55,108|109,19,kg,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZF100CYM,Phạm vi hoạt động / °CWB,14 đến 25,5,55,108|109,20,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZF100CYM,Dàn nóng / Màu sắc,Trắng ngà,5,55,108|109,21,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Micro channel,RZF100CYM,Dàn tản nhiệt / Loại,Micro channel,5,55,108|109,22,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZF100CYM,Máy nén / Loại,Swing dạng kín,5,55,108|109,23,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,1.6,RZF100CYM,Động cơ / kW,1.6,5,55,108|109,24,kW,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,1.3 (Đã nạp cho 30 m),RZF100CYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,55,108|109,25,kg,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,49,RZF100CYM,Độ ồn3 / Làm lạnh / dB(A),49,5,55,108|109,26,dB(A),
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,45,RZF100CYM,Chế độ vận hành ban đêm / dB(A),45,5,55,108|109,27,dB(A),
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,695X930X350,RZF100CYM,Kích thước (CXRXD) / mm,695X930X350,5,55,108|109,28,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,48,RZF100CYM,Trọng lượng / kg,48,5,55,108|109,29,kg,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,21 đến 46,RZF100CYM,Phạm vi hoạt động / °CDB,21 đến 46,5,55,108|109,30,,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZF100CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,55,108|109,31,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZF100CYM,Hơi (Loe) / mm,o/15.9,5,55,108|109,32,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,55,108|109,33,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/16,RZF100CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,55,108|109,34,mm,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,50 (Chiều dài tương đương 70),RZF100CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,55,108|109,35,m,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,55,108|109,36,m,
FCF100CVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,55,108|109,37,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,RZF125CYM,RZF125CYM,Dàn nóng,RZF125CYM,6,55,108|109,4,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,55,108|109,5,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125AVM,12.5 (5.7-14.0),RZF125CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,55,108|109,6,kW,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125AVM,"42,700 (19,500-47,800)",RZF125CYM,Btu/h,"42,700 (19,500-47,800)",6,55,108|109,7,Btu/h,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF125AVM,4.18,RZF125CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.18,6,55,108|109,8,kW,
