combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,cop,FCTF125AVM,2.99,RZF125CYM,COP / kW/kW,2.99,6,55,108|109,9,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,cspf,FCTF125AVM,5.15,RZF125CYM,CSPF / kWh/kWh,5.15,6,55,108|109,10,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,----------,RZF125CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng sáng,RZF125CYM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,airflow,FCTF125AVM,36.5 / 33 / 29 / 25 / 21,RZF125CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,55,108|109,13,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF125CYM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,55,108|109,14,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,46 / 43 / 40 / 36 / 32.5,RZF125CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,55,108|109,15,dB(A),
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,298X840X840,RZF125CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,50X950X950,RZF125CYM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,24,RZF125CYM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,5.5,RZF125CYM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,14 đến 25,RZF125CYM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng ngà,RZF125CYM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Micro channel,RZF125CYM,Dàn tản nhiệt / Loại,Micro channel,6,55,108|109,22,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,compressor_type,FCTF125AVM,Swing dạng kín,RZF125CYM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,2.4,RZF125CYM,Động cơ / kW,2.4,6,55,108|109,24,kW,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125AVM,1.9 (Đã nạp cho 30 m),RZF125CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,52,RZF125CYM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,45,RZF125CYM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,990X940X320,RZF125CYM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,64,RZF125CYM,Trọng lượng / kg,64,6,55,108|109,29,kg,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,21 đến 46,RZF125CYM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125AVM,o/9.5,RZF125CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,o/15.9,RZF125CYM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Kết nối lỗ đường kính trong o/25,RZF125CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125AVM,50 (Chiều dài tương đương 70),RZF125CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,30,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCTF125AVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,Cả ống lỏng và ống hơi,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,RZF125CYM,RZF125CYM,Dàn nóng,RZF125CYM,6,55,108|109,4,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,55,108|109,5,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125CVM,12.5 (5.7-14.0),RZF125CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,55,108|109,6,kW,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125CVM,"42,700 (19,500-47,800)",RZF125CYM,Btu/h,"42,700 (19,500-47,800)",6,55,108|109,7,Btu/h,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,power_input_kw,FCF125CVM,4.18,RZF125CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.18,6,55,108|109,8,kW,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,cop,FCF125CVM,2.99,RZF125CYM,COP / kW/kW,2.99,6,55,108|109,9,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,cspf,FCF125CVM,5.15,RZF125CYM,CSPF / kWh/kWh,5.15,6,55,108|109,10,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,----------,RZF125CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,55,108|109,11,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng sáng,RZF125CYM,Mặt nạ trang trí,Trắng sáng,6,55,108|109,12,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,airflow,FCF125CVM,36.5 / 33 / 29 / 25 / 21,RZF125CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,55,108|109,13,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF125CYM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,55,108|109,14,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,46 / 43 / 40 / 36 / 32.5,RZF125CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,55,108|109,15,dB(A),
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,298X840X840,RZF125CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,55,108|109,16,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,50X950X950,RZF125CYM,Mặt nạ trang trí / mm,50X950X950,6,55,108|109,17,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,24,RZF125CYM,Trọng lượng / Thiết bị / kg,24,6,55,108|109,18,kg,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,5.5,RZF125CYM,Mặt nạ trang trí / kg,5.5,6,55,108|109,19,kg,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,14 đến 25,RZF125CYM,Phạm vi hoạt động / °CWB,14 đến 25,6,55,108|109,20,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng ngà,RZF125CYM,Dàn nóng / Màu sắc,Trắng ngà,6,55,108|109,21,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Micro channel,RZF125CYM,Dàn tản nhiệt / Loại,Micro channel,6,55,108|109,22,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,compressor_type,FCF125CVM,Swing dạng kín,RZF125CYM,Máy nén / Loại,Swing dạng kín,6,55,108|109,23,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,2.4,RZF125CYM,Động cơ / kW,2.4,6,55,108|109,24,kW,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125CVM,1.9 (Đã nạp cho 30 m),RZF125CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,55,108|109,25,kg,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,52,RZF125CYM,Độ ồn3 / Làm lạnh / dB(A),52,6,55,108|109,26,dB(A),
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,45,RZF125CYM,Chế độ vận hành ban đêm / dB(A),45,6,55,108|109,27,dB(A),
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,990X940X320,RZF125CYM,Kích thước (CXRXD) / mm,990X940X320,6,55,108|109,28,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,64,RZF125CYM,Trọng lượng / kg,64,6,55,108|109,29,kg,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,21 đến 46,RZF125CYM,Phạm vi hoạt động / °CDB,21 đến 46,6,55,108|109,30,,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125CVM,o/9.5,RZF125CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,55,108|109,31,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,o/15.9,RZF125CYM,Hơi (Loe) / mm,o/15.9,6,55,108|109,32,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,55,108|109,33,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Kết nối lỗ đường kính trong o/25,RZF125CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,55,108|109,34,mm,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125CVM,50 (Chiều dài tương đương 70),RZF125CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,55,108|109,35,m,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,30,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,55,108|109,36,m,
FCF125CVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,Cả ống lỏng và ống hơi,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,55,108|109,37,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,RZF140CYM,RZF140CYM,Dàn nóng,RZF140CYM,7,55,108|109,4,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,55,108|109,5,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140AVM,14.0 (6.2-15.5),RZF140CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,55,108|109,6,kW,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140AVM,"47,800 (21,200-52,900)",RZF140CYM,Btu/h,"47,800 (21,200-52,900)",7,55,108|109,7,Btu/h,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,power_input_kw,FCTF140AVM,5.47,RZF140CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.47,7,55,108|109,8,kW,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,cop,FCTF140AVM,2.56,RZF140CYM,COP / kW/kW,2.56,7,55,108|109,9,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,cspf,FCTF140AVM,5.00,RZF140CYM,CSPF / kWh/kWh,5.00,7,55,108|109,10,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,----------,RZF140CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng sáng,RZF140CYM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,airflow,FCTF140AVM,36.5 / 33 / 29 / 25 / 21,RZF140CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,55,108|109,13,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF140CYM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,55,108|109,14,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,46 / 43 / 40 / 36 / 32.5,RZF140CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,55,108|109,15,dB(A),
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,298X840X840,RZF140CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,50X950X950,RZF140CYM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,24,RZF140CYM,Trọng lượng / Thiết bị / kg,24,7,55,108|109,18,kg,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,5.5,RZF140CYM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,14 đến 25,RZF140CYM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng ngà,RZF140CYM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Micro channel,RZF140CYM,Dàn tản nhiệt / Loại,Micro channel,7,55,108|109,22,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,compressor_type,FCTF140AVM,Swing dạng kín,RZF140CYM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,2.4,RZF140CYM,Động cơ / kW,2.4,7,55,108|109,24,kW,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140AVM,1.9 (Đã nạp cho 30 m),RZF140CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,54,RZF140CYM,Độ ồn3 / Làm lạnh / dB(A),54,7,55,108|109,26,dB(A),
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,45,RZF140CYM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,990X940X320,RZF140CYM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,64,RZF140CYM,Trọng lượng / kg,64,7,55,108|109,29,kg,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,21 đến 46,RZF140CYM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140AVM,o/9.5,RZF140CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,o/15.9,RZF140CYM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Kết nối lỗ đường kính trong o/25,RZF140CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140AVM,50 (Chiều dài tương đương 70),RZF140CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,30,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCTF140AVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,Cả ống lỏng và ống hơi,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,RZF140CYM,RZF140CYM,Dàn nóng,RZF140CYM,7,55,108|109,4,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,55,108|109,5,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140CVM,14.0 (6.2-15.5),RZF140CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,55,108|109,6,kW,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140CVM,"47,800 (21,200-52,900)",RZF140CYM,Btu/h,"47,800 (21,200-52,900)",7,55,108|109,7,Btu/h,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,power_input_kw,FCF140CVM,5.47,RZF140CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.47,7,55,108|109,8,kW,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,cop,FCF140CVM,2.56,RZF140CYM,COP / kW/kW,2.56,7,55,108|109,9,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,cspf,FCF140CVM,5.00,RZF140CYM,CSPF / kWh/kWh,5.00,7,55,108|109,10,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,----------,RZF140CYM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,55,108|109,11,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng sáng,RZF140CYM,Mặt nạ trang trí,Trắng sáng,7,55,108|109,12,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,airflow,FCF140CVM,36.5 / 33 / 29 / 25 / 21,RZF140CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,55,108|109,13,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZF140CYM,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,55,108|109,14,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,46 / 43 / 40 / 36 / 32.5,RZF140CYM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,55,108|109,15,dB(A),
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,298X840X840,RZF140CYM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,55,108|109,16,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,50X950X950,RZF140CYM,Mặt nạ trang trí / mm,50X950X950,7,55,108|109,17,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,24,RZF140CYM,Trọng lượng / Thiết bị / kg,24,7,55,108|109,18,kg,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,5.5,RZF140CYM,Mặt nạ trang trí / kg,5.5,7,55,108|109,19,kg,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,14 đến 25,RZF140CYM,Phạm vi hoạt động / °CWB,14 đến 25,7,55,108|109,20,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng ngà,RZF140CYM,Dàn nóng / Màu sắc,Trắng ngà,7,55,108|109,21,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Micro channel,RZF140CYM,Dàn tản nhiệt / Loại,Micro channel,7,55,108|109,22,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,compressor_type,FCF140CVM,Swing dạng kín,RZF140CYM,Máy nén / Loại,Swing dạng kín,7,55,108|109,23,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,2.4,RZF140CYM,Động cơ / kW,2.4,7,55,108|109,24,kW,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF140CVM,1.9 (Đã nạp cho 30 m),RZF140CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,55,108|109,25,kg,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,54,RZF140CYM,Độ ồn3 / Làm lạnh / dB(A),54,7,55,108|109,26,dB(A),
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,45,RZF140CYM,Chế độ vận hành ban đêm / dB(A),45,7,55,108|109,27,dB(A),
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,990X940X320,RZF140CYM,Kích thước (CXRXD) / mm,990X940X320,7,55,108|109,28,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,64,RZF140CYM,Trọng lượng / kg,64,7,55,108|109,29,kg,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,21 đến 46,RZF140CYM,Phạm vi hoạt động / °CDB,21 đến 46,7,55,108|109,30,,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF140CVM,o/9.5,RZF140CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,55,108|109,31,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,o/15.9,RZF140CYM,Hơi (Loe) / mm,o/15.9,7,55,108|109,32,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,55,108|109,33,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Kết nối lỗ đường kính trong o/25,RZF140CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,55,108|109,34,mm,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF140CVM,50 (Chiều dài tương đương 70),RZF140CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,55,108|109,35,m,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,30,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,55,108|109,36,m,
FCF140CVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,Cả ống lỏng và ống hơi,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,55,108|109,37,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,4,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,5,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA50BVMA9,5.0 (2.3-5.6),RZF50DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),6,56,110|111,6,kW,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA50BVMA9,"17,100 (7,800-19,100)",RZF50DVM,Btu/h,"17,100 (7,800-19,100)",6,56,110|111,7,Btu/h,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA50BVMA9,1.26,RZF50DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.26,6,56,110|111,8,kW,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,cop,FBA50BVMA9,3.97,RZF50DVM,COP / kW/kW,3.97,6,56,110|111,9,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,cspf,FBA50BVMA9,6.16,RZF50DVM,CSPF / kWh/kWh,6.16,6,56,110|111,10,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,----------,RZF50DVM,Dàn lạnh / Màu sắc,----------,6,56,110|111,11,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,airflow,FBA50BVMA9,18 / 15 / 12.5,RZF50DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,18 / 15 / 12.5,6,56,110|111,12,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,635 / 530 / 441,RZF50DVM,cfm,635 / 530 / 441,6,56,110|111,13,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA50BVMA9,Định mức 50 (50-150),RZF50DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),6,56,110|111,14,Pa,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FBA50BVMA9,35 / 33 / 31,RZF50DVM,Độ ồn 4 (C/TB/T) / dB(A),35 / 33 / 31,6,56,110|111,15,dB(A),
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,----------,RZF50DVM,Phin lọc khí 5,----------,6,56,110|111,16,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,"245X1,000X800",RZF50DVM,Kích thước (CXRXD) / mm,"245X1,000X800",6,56,110|111,17,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,37,RZF50DVM,Trọng lượng / kg,37,6,56,110|111,18,kg,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,14 đến 25,RZF50DVM,Phạm vi hoạt động / °CWB,14 đến 25,6,56,110|111,19,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,Trắng ngà,RZF50DVM,Dàn nóng / Màu sắc,Trắng ngà,6,56,110|111,20,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,Micro channel + Mạ kẽm,RZF50DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,56,110|111,21,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,compressor_type,FBA50BVMA9,Swing dạng kín,RZF50DVM,Máy nén / Loại,Swing dạng kín,6,56,110|111,22,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,1.3,RZF50DVM,Động cơ / kW,1.3,6,56,110|111,23,kW,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA50BVMA9,1.2 (Đã nạp cho 30 m),RZF50DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),6,56,110|111,24,kg,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FBA50BVMA9,48,RZF50DVM,Độ ồn 4 / Làm lạnh / dB(A),48,6,56,110|111,25,dB(A),
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,44,RZF50DVM,Chế độ vận hành ban đêm / dB(A),44,6,56,110|111,26,dB(A),
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,608X845X300,RZF50DVM,Kích thước (CXRXD) / mm,608X845X300,6,56,110|111,27,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,41,RZF50DVM,Trọng lượng / kg,41,6,56,110|111,28,kg,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,21 đến 46,RZF50DVM,Phạm vi hoạt động / °CDB,21 đến 46,6,56,110|111,29,,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA50BVMA9,o/9.5,RZF50DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,56,110|111,30,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,o/15.9,RZF50DVM,Hơi (Loe) / mm,o/15.9,6,56,110|111,31,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF50DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,56,110|111,32,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA50BVMA9,Kết nối lỗ đường kính trong o/16,RZF50DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,6,56,110|111,33,mm,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA50BVMA9,50 (Chiều dài tương đương 70),RZF50DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,56,110|111,34,m,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA50BVMA9,30,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,56,110|111,35,m,
FBA50BVMA9/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA50BVMA9,Cả ống lỏng và ống hơi,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,56,110|111,36,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,4,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,5,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA60BVMA9,6.0 (2.6-6.3),RZF60DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),7,56,110|111,6,kW,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA60BVMA9,"20,500 (8,900-21,500)",RZF60DVM,Btu/h,"20,500 (8,900-21,500)",7,56,110|111,7,Btu/h,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA60BVMA9,1.66,RZF60DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.66,7,56,110|111,8,kW,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,cop,FBA60BVMA9,3.61,RZF60DVM,COP / kW/kW,3.61,7,56,110|111,9,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,cspf,FBA60BVMA9,5.92,RZF60DVM,CSPF / kWh/kWh,5.92,7,56,110|111,10,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,----------,RZF60DVM,Dàn lạnh / Màu sắc,----------,7,56,110|111,11,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,airflow,FBA60BVMA9,18 / 15 / 12.5,RZF60DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,18 / 15 / 12.5,7,56,110|111,12,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,635 / 530 / 441,RZF60DVM,cfm,635 / 530 / 441,7,56,110|111,13,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA60BVMA9,Định mức 50 (50-150),RZF60DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),7,56,110|111,14,Pa,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FBA60BVMA9,35 / 33 / 31,RZF60DVM,Độ ồn 4 (C/TB/T) / dB(A),35 / 33 / 31,7,56,110|111,15,dB(A),
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,----------,RZF60DVM,Phin lọc khí 5,----------,7,56,110|111,16,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,"245X1,000X800",RZF60DVM,Kích thước (CXRXD) / mm,"245X1,000X800",7,56,110|111,17,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,37,RZF60DVM,Trọng lượng / kg,37,7,56,110|111,18,kg,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,14 đến 25,RZF60DVM,Phạm vi hoạt động / °CWB,14 đến 25,7,56,110|111,19,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,Trắng ngà,RZF60DVM,Dàn nóng / Màu sắc,Trắng ngà,7,56,110|111,20,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,Micro channel + Mạ kẽm,RZF60DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,56,110|111,21,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,compressor_type,FBA60BVMA9,Swing dạng kín,RZF60DVM,Máy nén / Loại,Swing dạng kín,7,56,110|111,22,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,1.3,RZF60DVM,Động cơ / kW,1.3,7,56,110|111,23,kW,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA60BVMA9,1.2 (Đã nạp cho 30 m),RZF60DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),7,56,110|111,24,kg,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FBA60BVMA9,48,RZF60DVM,Độ ồn 4 / Làm lạnh / dB(A),48,7,56,110|111,25,dB(A),
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,44,RZF60DVM,Chế độ vận hành ban đêm / dB(A),44,7,56,110|111,26,dB(A),
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,608X845X300,RZF60DVM,Kích thước (CXRXD) / mm,608X845X300,7,56,110|111,27,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,41,RZF60DVM,Trọng lượng / kg,41,7,56,110|111,28,kg,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,21 đến 46,RZF60DVM,Phạm vi hoạt động / °CDB,21 đến 46,7,56,110|111,29,,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA60BVMA9,o/9.5,RZF60DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,56,110|111,30,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,o/15.9,RZF60DVM,Hơi (Loe) / mm,o/15.9,7,56,110|111,31,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF60DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,56,110|111,32,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA60BVMA9,Kết nối lỗ đường kính trong o/16,RZF60DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,7,56,110|111,33,mm,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA60BVMA9,50 (Chiều dài tương đương 70),RZF60DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,56,110|111,34,m,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA60BVMA9,30,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,56,110|111,35,m,
FBA60BVMA9/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA60BVMA9,Cả ống lỏng và ống hơi,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,56,110|111,36,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,4,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,5,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA71BVMA9,7.1 (3.2-8.0),RZF71DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),8,56,110|111,6,kW,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA71BVMA9,"24,200 (10,900-27,300)",RZF71DVM,Btu/h,"24,200 (10,900-27,300)",8,56,110|111,7,Btu/h,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA71BVMA9,2.23,RZF71DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.23,8,56,110|111,8,kW,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,cop,FBA71BVMA9,3.18,RZF71DVM,COP / kW/kW,3.18,8,56,110|111,9,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,cspf,FBA71BVMA9,5.48,RZF71DVM,CSPF / kWh/kWh,5.48,8,56,110|111,10,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,----------,RZF71DVM,Dàn lạnh / Màu sắc,----------,8,56,110|111,11,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,airflow,FBA71BVMA9,23 / 19.5 / 16,RZF71DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,23 / 19.5 / 16,8,56,110|111,12,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,812 / 688 / 565,RZF71DVM,cfm,812 / 688 / 565,8,56,110|111,13,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA71BVMA9,Định mức 50 (50-150),RZF71DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),8,56,110|111,14,Pa,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FBA71BVMA9,38 / 35 / 33,RZF71DVM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35 / 33,8,56,110|111,15,dB(A),
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,----------,RZF71DVM,Phin lọc khí 5,----------,8,56,110|111,16,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"245X1,000X800",RZF71DVM,Kích thước (CXRXD) / mm,"245X1,000X800",8,56,110|111,17,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,37,RZF71DVM,Trọng lượng / kg,37,8,56,110|111,18,kg,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,14 đến 25,RZF71DVM,Phạm vi hoạt động / °CWB,14 đến 25,8,56,110|111,19,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Trắng ngà,RZF71DVM,Dàn nóng / Màu sắc,Trắng ngà,8,56,110|111,20,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Micro channel + Mạ kẽm,RZF71DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,56,110|111,21,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,compressor_type,FBA71BVMA9,Swing dạng kín,RZF71DVM,Máy nén / Loại,Swing dạng kín,8,56,110|111,22,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,1.3,RZF71DVM,Động cơ / kW,1.3,8,56,110|111,23,kW,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA71BVMA9,1.2 (Đã nạp cho 30 m),RZF71DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),8,56,110|111,24,kg,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FBA71BVMA9,48,RZF71DVM,Độ ồn 4 / Làm lạnh / dB(A),48,8,56,110|111,25,dB(A),
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,44,RZF71DVM,Chế độ vận hành ban đêm / dB(A),44,8,56,110|111,26,dB(A),
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,608X845X300,RZF71DVM,Kích thước (CXRXD) / mm,608X845X300,8,56,110|111,27,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,41,RZF71DVM,Trọng lượng / kg,41,8,56,110|111,28,kg,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,21 đến 46,RZF71DVM,Phạm vi hoạt động / °CDB,21 đến 46,8,56,110|111,29,,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA71BVMA9,o/9.5,RZF71DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,56,110|111,30,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,o/15.9,RZF71DVM,Hơi (Loe) / mm,o/15.9,8,56,110|111,31,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,56,110|111,32,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Kết nối lỗ đường kính trong o/16,RZF71DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,8,56,110|111,33,mm,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA71BVMA9,50 (Chiều dài tương đương 70),RZF71DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,56,110|111,34,m,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA71BVMA9,30,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,56,110|111,35,m,
FBA71BVMA9/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA71BVMA9,Cả ống lỏng và ống hơi,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,56,110|111,36,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,56,110|111,4,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,56,110|111,5,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA100BVMA9,10.0 (5.0-11.2),RZF100DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),9,56,110|111,6,kW,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA100BVMA9,"34,100 (17,100-38,200)",RZF100DVM,Btu/h,"34,100 (17,100-38,200)",9,56,110|111,7,Btu/h,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA100BVMA9,3.14,RZF100DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.14,9,56,110|111,8,kW,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,cop,FBA100BVMA9,3.18,RZF100DVM,COP / kW/kW,3.18,9,56,110|111,9,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,cspf,FBA100BVMA9,5.39,RZF100DVM,CSPF / kWh/kWh,5.39,9,56,110|111,10,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100DVM,Dàn lạnh / Màu sắc,----------,9,56,110|111,11,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,airflow,FBA100BVMA9,32 / 27 / 22.5,RZF100DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,32 / 27 / 22.5,9,56,110|111,12,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1,130 / 953 / 794",RZF100DVM,cfm,"1,130 / 953 / 794",9,56,110|111,13,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA100BVMA9,Định mức 50 (50-150),RZF100DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),9,56,110|111,14,Pa,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,38 / 35.5 / 33,RZF100DVM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35.5 / 33,9,56,110|111,15,dB(A),
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100DVM,Phin lọc khí 5,----------,9,56,110|111,16,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"245X1,400X800",RZF100DVM,Kích thước (CXRXD) / mm,"245X1,400X800",9,56,110|111,17,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,47,RZF100DVM,Trọng lượng / kg,47,9,56,110|111,18,kg,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,14 đến 25,RZF100DVM,Phạm vi hoạt động / °CWB,14 đến 25,9,56,110|111,19,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Trắng ngà,RZF100DVM,Dàn nóng / Màu sắc,Trắng ngà,9,56,110|111,20,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Micro channel + Mạ kẽm,RZF100DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,56,110|111,21,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,compressor_type,FBA100BVMA9,Swing dạng kín,RZF100DVM,Máy nén / Loại,Swing dạng kín,9,56,110|111,22,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,1.6,RZF100DVM,Động cơ / kW,1.6,9,56,110|111,23,kW,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA100BVMA9,1.9 (Đã nạp cho 30 m),RZF100DVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),9,56,110|111,24,kg,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,52,RZF100DVM,Độ ồn 4 / Làm lạnh / dB(A),52,9,56,110|111,25,dB(A),
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,45,RZF100DVM,Chế độ vận hành ban đêm / dB(A),45,9,56,110|111,26,dB(A),
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,990X940X320,RZF100DVM,Kích thước (CXRXD) / mm,990X940X320,9,56,110|111,27,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,58,RZF100DVM,Trọng lượng / kg,58,9,56,110|111,28,kg,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,21 đến 46,RZF100DVM,Phạm vi hoạt động / °CDB,21 đến 46,9,56,110|111,29,,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA100BVMA9,o/9.5,RZF100DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,56,110|111,30,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,o/15.9,RZF100DVM,Hơi (Loe) / mm,o/15.9,9,56,110|111,31,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,56,110|111,32,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Kết nối lỗ đường kính trong o/25,RZF100DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,9,56,110|111,33,mm,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA100BVMA9,50 (Chiều dài tương đương 70),RZF100DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,56,110|111,34,m,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,30,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,56,110|111,35,m,
FBA100BVMA9/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,Cả ống lỏng và ống hơi,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,56,110|111,36,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,56,110|111,4,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,56,110|111,5,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA125BVMA9,12.5 (5.7-14.0),RZF125DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),10,56,110|111,6,kW,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA125BVMA9,"42,700 (19,500-47,800)",RZF125DVM,Btu/h,"42,700 (19,500-47,800)",10,56,110|111,7,Btu/h,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA125BVMA9,4.34,RZF125DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.34,10,56,110|111,8,kW,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,cop,FBA125BVMA9,2.88,RZF125DVM,COP / kW/kW,2.88,10,56,110|111,9,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,cspf,FBA125BVMA9,5.05,RZF125DVM,CSPF / kWh/kWh,5.05,10,56,110|111,10,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125DVM,Dàn lạnh / Màu sắc,----------,10,56,110|111,11,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,airflow,FBA125BVMA9,36 / 30.5 / 25,RZF125DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,10,56,110|111,12,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,271 / 1,077 / 883",RZF125DVM,cfm,"1,271 / 1,077 / 883",10,56,110|111,13,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA125BVMA9,Định mức 50 (50-150),RZF125DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),10,56,110|111,14,Pa,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,40 / 37.5 / 35,RZF125DVM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,10,56,110|111,15,dB(A),
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125DVM,Phin lọc khí 5,----------,10,56,110|111,16,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"245X1,400X800",RZF125DVM,Kích thước (CXRXD) / mm,"245X1,400X800",10,56,110|111,17,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,47,RZF125DVM,Trọng lượng / kg,47,10,56,110|111,18,kg,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,14 đến 25,RZF125DVM,Phạm vi hoạt động / °CWB,14 đến 25,10,56,110|111,19,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Trắng ngà,RZF125DVM,Dàn nóng / Màu sắc,Trắng ngà,10,56,110|111,20,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Micro channel + Mạ kẽm,RZF125DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,56,110|111,21,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,compressor_type,FBA125BVMA9,Swing dạng kín,RZF125DVM,Máy nén / Loại,Swing dạng kín,10,56,110|111,22,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,3.3,RZF125DVM,Động cơ / kW,3.3,10,56,110|111,23,kW,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA125BVMA9,2.3 (Đã nạp cho 30 m),RZF125DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),10,56,110|111,24,kg,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,53,RZF125DVM,Độ ồn 4 / Làm lạnh / dB(A),53,10,56,110|111,25,dB(A),
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,45,RZF125DVM,Chế độ vận hành ban đêm / dB(A),45,10,56,110|111,26,dB(A),
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,990X940X320,RZF125DVM,Kích thước (CXRXD) / mm,990X940X320,10,56,110|111,27,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,73,RZF125DVM,Trọng lượng / kg,73,10,56,110|111,28,kg,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,21 đến 46,RZF125DVM,Phạm vi hoạt động / °CDB,21 đến 46,10,56,110|111,29,,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA125BVMA9,o/9.5,RZF125DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,56,110|111,30,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,o/15.9,RZF125DVM,Hơi (Loe) / mm,o/15.9,10,56,110|111,31,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,56,110|111,32,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Kết nối lỗ đường kính trong o/25,RZF125DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,10,56,110|111,33,mm,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA125BVMA9,50 (Chiều dài tương đương 70),RZF125DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,56,110|111,34,m,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,30,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,56,110|111,35,m,
FBA125BVMA9/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,Cả ống lỏng và ống hơi,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,56,110|111,36,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",11,56,110|111,4,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",11,56,110|111,5,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA140BVMA9,14.0 (6.2-15.5),RZF140DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),11,56,110|111,6,kW,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA140BVMA9,"47,800 (21,200-52,900)",RZF140DVM,Btu/h,"47,800 (21,200-52,900)",11,56,110|111,7,Btu/h,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,power_input_kw,FBA140BVMA9,5.74,RZF140DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.74,11,56,110|111,8,kW,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,cop,FBA140BVMA9,2.44,RZF140DVM,COP / kW/kW,2.44,11,56,110|111,9,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,cspf,FBA140BVMA9,4.72,RZF140DVM,CSPF / kWh/kWh,4.72,11,56,110|111,10,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140DVM,Dàn lạnh / Màu sắc,----------,11,56,110|111,11,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,airflow,FBA140BVMA9,36 / 30.5 / 25,RZF140DVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,11,56,110|111,12,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,271 / 1,077 / 883",RZF140DVM,cfm,"1,271 / 1,077 / 883",11,56,110|111,13,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA140BVMA9,Định mức 50 (50-150),RZF140DVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),11,56,110|111,14,Pa,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,40 / 37.5 / 35,RZF140DVM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,11,56,110|111,15,dB(A),
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140DVM,Phin lọc khí 5,----------,11,56,110|111,16,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"245X1,400X800",RZF140DVM,Kích thước (CXRXD) / mm,"245X1,400X800",11,56,110|111,17,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,47,RZF140DVM,Trọng lượng / kg,47,11,56,110|111,18,kg,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,14 đến 25,RZF140DVM,Phạm vi hoạt động / °CWB,14 đến 25,11,56,110|111,19,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Trắng ngà,RZF140DVM,Dàn nóng / Màu sắc,Trắng ngà,11,56,110|111,20,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Micro channel + Mạ kẽm,RZF140DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,56,110|111,21,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,compressor_type,FBA140BVMA9,Swing dạng kín,RZF140DVM,Máy nén / Loại,Swing dạng kín,11,56,110|111,22,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,3.3,RZF140DVM,Động cơ / kW,3.3,11,56,110|111,23,kW,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA140BVMA9,2.3 (Đã nạp cho 30 m),RZF140DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),11,56,110|111,24,kg,
