combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,54,RZF140DVM,Độ ồn 4 / Làm lạnh / dB(A),54,11,56,110|111,25,dB(A),
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,45,RZF140DVM,Chế độ vận hành ban đêm / dB(A),45,11,56,110|111,26,dB(A),
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,990X940X320,RZF140DVM,Kích thước (CXRXD) / mm,990X940X320,11,56,110|111,27,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,73,RZF140DVM,Trọng lượng / kg,73,11,56,110|111,28,kg,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,21 đến 46,RZF140DVM,Phạm vi hoạt động / °CDB,21 đến 46,11,56,110|111,29,,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA140BVMA9,o/9.5,RZF140DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,56,110|111,30,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,o/15.9,RZF140DVM,Hơi (Loe) / mm,o/15.9,11,56,110|111,31,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),11,56,110|111,32,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Kết nối lỗ đường kính trong o/25,RZF140DVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,11,56,110|111,33,mm,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA140BVMA9,50 (Chiều dài tương đương 70),RZF140DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,56,110|111,34,m,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,30,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,56,110|111,35,m,
FBA140BVMA9/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,Cả ống lỏng và ống hơi,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,56,110|111,36,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,4,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,5,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA100BVMA9,10.0 (5.0-11.2),RZF100CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,56,110|111,6,kW,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA100BVMA9,"34,100 (17,100-38,200)",RZF100CVM,Btu/h,"34,100 (17,100-38,200)",6,56,110|111,7,Btu/h,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,power_input_kw,FBA100BVMA9,3.01,RZF100CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.01,6,56,110|111,8,kW,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,cop,FBA100BVMA9,3.32,RZF100CVM,COP / kW/kW,3.32,6,56,110|111,9,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,cspf,FBA100BVMA9,4.88,RZF100CVM,CSPF / kWh/kWh,4.88,6,56,110|111,10,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100CVM,Dàn lạnh / Màu sắc,----------,6,56,110|111,11,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,airflow,FBA100BVMA9,32 / 27 / 22.5,RZF100CVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,32 / 27 / 22.5,6,56,110|111,12,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1,130 / 953 / 794",RZF100CVM,cfm,"1,130 / 953 / 794",6,56,110|111,13,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA100BVMA9,Định mức 50 (50-150),RZF100CVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),6,56,110|111,14,Pa,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,38 / 35.5 / 33,RZF100CVM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35.5 / 33,6,56,110|111,15,dB(A),
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100CVM,Phin lọc khí 5,----------,6,56,110|111,16,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"245X1,400X800",RZF100CVM,Kích thước (CXRXD) / mm,"245X1,400X800",6,56,110|111,17,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,47,RZF100CVM,Trọng lượng / kg,47,6,56,110|111,18,kg,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,14 đến 25,RZF100CVM,Phạm vi hoạt động / °CWB,14 đến 25,6,56,110|111,19,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Trắng ngà,RZF100CVM,Dàn nóng / Màu sắc,Trắng ngà,6,56,110|111,20,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Micro channel,RZF100CVM,Dàn tản nhiệt,Micro channel,6,56,110|111,21,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,compressor_type,FBA100BVMA9,Swing dạng kín,RZF100CVM,Máy nén / Loại,Swing dạng kín,6,56,110|111,22,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,1.6,RZF100CVM,Động cơ / kW,1.6,6,56,110|111,23,kW,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA100BVMA9,1.3 (Đã nạp cho 30 m),RZF100CVM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),6,56,110|111,24,kg,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,49,RZF100CVM,Độ ồn 4 / Làm lạnh / dB(A),49,6,56,110|111,25,dB(A),
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,45,RZF100CVM,Chế độ vận hành ban đêm / dB(A),45,6,56,110|111,26,dB(A),
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,695X930X350,RZF100CVM,Kích thước (CXRXD) / mm,695X930X350,6,56,110|111,27,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,48,RZF100CVM,Trọng lượng / kg,48,6,56,110|111,28,kg,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,21 đến 46,RZF100CVM,Phạm vi hoạt động / °CDB,21 đến 46,6,56,110|111,29,,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA100BVMA9,o/9.5,RZF100CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,56,110|111,30,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,o/15.9,RZF100CVM,Hơi (Loe) / mm,o/15.9,6,56,110|111,31,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,56,110|111,32,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Kết nối lỗ đường kính trong o/16,RZF100CVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,6,56,110|111,33,mm,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA100BVMA9,50 (Chiều dài tương đương 70),RZF100CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,56,110|111,34,m,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,30,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,56,110|111,35,m,
FBA100BVMA9/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,Cả ống lỏng và ống hơi,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,56,110|111,36,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,4,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,5,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA125BVMA9,12.5 (5.7-14.0),RZF125CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,56,110|111,6,kW,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA125BVMA9,"42,700 (19,500-47,800)",RZF125CVM,Btu/h,"42,700 (19,500-47,800)",7,56,110|111,7,Btu/h,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,power_input_kw,FBA125BVMA9,4.44,RZF125CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.44,7,56,110|111,8,kW,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,cop,FBA125BVMA9,2.82,RZF125CVM,COP / kW/kW,2.82,7,56,110|111,9,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,cspf,FBA125BVMA9,4.70,RZF125CVM,CSPF / kWh/kWh,4.70,7,56,110|111,10,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125CVM,Dàn lạnh / Màu sắc,----------,7,56,110|111,11,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,airflow,FBA125BVMA9,36 / 30.5 / 25,RZF125CVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,7,56,110|111,12,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,271 / 1,077 / 883",RZF125CVM,cfm,"1,271 / 1,077 / 883",7,56,110|111,13,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA125BVMA9,Định mức 50 (50-150),RZF125CVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),7,56,110|111,14,Pa,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,40 / 37.5 / 35,RZF125CVM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,7,56,110|111,15,dB(A),
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125CVM,Phin lọc khí 5,----------,7,56,110|111,16,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"245X1,400X800",RZF125CVM,Kích thước (CXRXD) / mm,"245X1,400X800",7,56,110|111,17,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,47,RZF125CVM,Trọng lượng / kg,47,7,56,110|111,18,kg,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,14 đến 25,RZF125CVM,Phạm vi hoạt động / °CWB,14 đến 25,7,56,110|111,19,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Trắng ngà,RZF125CVM,Dàn nóng / Màu sắc,Trắng ngà,7,56,110|111,20,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Micro channel,RZF125CVM,Dàn tản nhiệt,Micro channel,7,56,110|111,21,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,compressor_type,FBA125BVMA9,Swing dạng kín,RZF125CVM,Máy nén / Loại,Swing dạng kín,7,56,110|111,22,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,2.4,RZF125CVM,Động cơ / kW,2.4,7,56,110|111,23,kW,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA125BVMA9,1.9 (Đã nạp cho 30 m),RZF125CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,56,110|111,24,kg,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,52,RZF125CVM,Độ ồn 4 / Làm lạnh / dB(A),52,7,56,110|111,25,dB(A),
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,45,RZF125CVM,Chế độ vận hành ban đêm / dB(A),45,7,56,110|111,26,dB(A),
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,990X940X320,RZF125CVM,Kích thước (CXRXD) / mm,990X940X320,7,56,110|111,27,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,64,RZF125CVM,Trọng lượng / kg,64,7,56,110|111,28,kg,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,21 đến 46,RZF125CVM,Phạm vi hoạt động / °CDB,21 đến 46,7,56,110|111,29,,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA125BVMA9,o/9.5,RZF125CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,56,110|111,30,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,o/15.9,RZF125CVM,Hơi (Loe) / mm,o/15.9,7,56,110|111,31,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,56,110|111,32,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Kết nối lỗ đường kính trong o/25,RZF125CVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,7,56,110|111,33,mm,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA125BVMA9,50 (Chiều dài tương đương 70),RZF125CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,56,110|111,34,m,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,30,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,56,110|111,35,m,
FBA125BVMA9/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,Cả ống lỏng và ống hơi,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,56,110|111,36,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CVM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,4,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,5,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA140BVMA9,14.0 (6.2-15.5),RZF140CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,56,110|111,6,kW,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA140BVMA9,"47,800 (21,200-52,900)",RZF140CVM,Btu/h,"47,800 (21,200-52,900)",8,56,110|111,7,Btu/h,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,power_input_kw,FBA140BVMA9,5.69,RZF140CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.69,8,56,110|111,8,kW,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,cop,FBA140BVMA9,2.46,RZF140CVM,COP / kW/kW,2.46,8,56,110|111,9,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,cspf,FBA140BVMA9,4.47,RZF140CVM,CSPF / kWh/kWh,4.47,8,56,110|111,10,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140CVM,Dàn lạnh / Màu sắc,----------,8,56,110|111,11,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,airflow,FBA140BVMA9,36 / 30.5 / 25,RZF140CVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,8,56,110|111,12,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,271 / 1,077 / 883",RZF140CVM,cfm,"1,271 / 1,077 / 883",8,56,110|111,13,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA140BVMA9,Định mức 50 (50-150),RZF140CVM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),8,56,110|111,14,Pa,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,40 / 37.5 / 35,RZF140CVM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,8,56,110|111,15,dB(A),
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140CVM,Phin lọc khí 5,----------,8,56,110|111,16,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"245X1,400X800",RZF140CVM,Kích thước (CXRXD) / mm,"245X1,400X800",8,56,110|111,17,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,47,RZF140CVM,Trọng lượng / kg,47,8,56,110|111,18,kg,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,14 đến 25,RZF140CVM,Phạm vi hoạt động / °CWB,14 đến 25,8,56,110|111,19,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Trắng ngà,RZF140CVM,Dàn nóng / Màu sắc,Trắng ngà,8,56,110|111,20,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Micro channel,RZF140CVM,Dàn tản nhiệt,Micro channel,8,56,110|111,21,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,compressor_type,FBA140BVMA9,Swing dạng kín,RZF140CVM,Máy nén / Loại,Swing dạng kín,8,56,110|111,22,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,2.4,RZF140CVM,Động cơ / kW,2.4,8,56,110|111,23,kW,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA140BVMA9,1.9 (Đã nạp cho 30 m),RZF140CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,56,110|111,24,kg,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,54,RZF140CVM,Độ ồn 4 / Làm lạnh / dB(A),54,8,56,110|111,25,dB(A),
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,45,RZF140CVM,Chế độ vận hành ban đêm / dB(A),45,8,56,110|111,26,dB(A),
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,990X940X320,RZF140CVM,Kích thước (CXRXD) / mm,990X940X320,8,56,110|111,27,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,64,RZF140CVM,Trọng lượng / kg,64,8,56,110|111,28,kg,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,21 đến 46,RZF140CVM,Phạm vi hoạt động / °CDB,21 đến 46,8,56,110|111,29,,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA140BVMA9,o/9.5,RZF140CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,56,110|111,30,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,o/15.9,RZF140CVM,Hơi (Loe) / mm,o/15.9,8,56,110|111,31,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,56,110|111,32,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Kết nối lỗ đường kính trong o/25,RZF140CVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,8,56,110|111,33,mm,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA140BVMA9,50 (Chiều dài tương đương 70),RZF140CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,56,110|111,34,m,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,30,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,56,110|111,35,m,
FBA140BVMA9/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,Cả ống lỏng và ống hơi,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,56,110|111,36,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,4,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF71DYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,56,110|111,5,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA71BVMA9,7.1 (3.2-8.0),RZF71DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),6,56,110|111,6,kW,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA71BVMA9,"24,200 (10,900-27,300)",RZF71DYM,Btu/h,"24,200 (10,900-27,300)",6,56,110|111,7,Btu/h,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,power_input_kw,FBA71BVMA9,2.23,RZF71DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.23,6,56,110|111,8,kW,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,cop,FBA71BVMA9,3.18,RZF71DYM,COP / kW/kW,3.18,6,56,110|111,9,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,cspf,FBA71BVMA9,5.48,RZF71DYM,CSPF / kWh/kWh,5.48,6,56,110|111,10,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,----------,RZF71DYM,Dàn lạnh / Màu sắc,----------,6,56,110|111,11,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,airflow,FBA71BVMA9,23 / 19.5 / 16,RZF71DYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,23 / 19.5 / 16,6,56,110|111,12,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,812 / 688 / 565,RZF71DYM,cfm,812 / 688 / 565,6,56,110|111,13,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA71BVMA9,Định mức 50 (50-150),RZF71DYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),6,56,110|111,14,Pa,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FBA71BVMA9,38 / 35 / 33,RZF71DYM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35 / 33,6,56,110|111,15,dB(A),
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,----------,RZF71DYM,Phin lọc khí 5,----------,6,56,110|111,16,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,"245X1,000X800",RZF71DYM,Kích thước (CXRXD) / mm,"245X1,000X800",6,56,110|111,17,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,37,RZF71DYM,Trọng lượng / kg,37,6,56,110|111,18,kg,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,14 đến 25,RZF71DYM,Phạm vi hoạt động / °CWB,14 đến 25,6,56,110|111,19,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Trắng ngà,RZF71DYM,Dàn nóng / Màu sắc,Trắng ngà,6,56,110|111,20,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Micro channel + Mạ kẽm,RZF71DYM,Dàn tản nhiệt,Micro channel + Mạ kẽm,6,56,110|111,21,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,compressor_type,FBA71BVMA9,Swing dạng kín,RZF71DYM,Máy nén / Loại,Swing dạng kín,6,56,110|111,22,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,1.6,RZF71DYM,Động cơ / kW,1.6,6,56,110|111,23,kW,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA71BVMA9,1.3 (Đã nạp cho 30 m),RZF71DYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),6,56,110|111,24,kg,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FBA71BVMA9,48,RZF71DYM,Độ ồn 4 / Làm lạnh / dB(A),48,6,56,110|111,25,dB(A),
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,44,RZF71DYM,Chế độ vận hành ban đêm / dB(A),44,6,56,110|111,26,dB(A),
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,695X930X350,RZF71DYM,Kích thước (CXRXD) / mm,695X930X350,6,56,110|111,27,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,48,RZF71DYM,Trọng lượng / kg,48,6,56,110|111,28,kg,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,21 đến 46,RZF71DYM,Phạm vi hoạt động / °CDB,21 đến 46,6,56,110|111,29,,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA71BVMA9,o/9.5,RZF71DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,56,110|111,30,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,o/15.9,RZF71DYM,Hơi (Loe) / mm,o/15.9,6,56,110|111,31,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF71DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,56,110|111,32,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA71BVMA9,Kết nối lỗ đường kính trong o/16,RZF71DYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,6,56,110|111,33,mm,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA71BVMA9,50 (Chiều dài tương đương 70),RZF71DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,56,110|111,34,m,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA71BVMA9,30,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,56,110|111,35,m,
FBA71BVMA9/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA71BVMA9,Cả ống lỏng và ống hơi,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,56,110|111,36,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,4,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100DYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,56,110|111,5,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA100BVMA9,10.0 (5.0-11.2),RZF100DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),7,56,110|111,6,kW,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA100BVMA9,"34,100 (17,100-38,200)",RZF100DYM,Btu/h,"34,100 (17,100-38,200)",7,56,110|111,7,Btu/h,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,power_input_kw,FBA100BVMA9,3.14,RZF100DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.14,7,56,110|111,8,kW,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,cop,FBA100BVMA9,3.18,RZF100DYM,COP / kW/kW,3.18,7,56,110|111,9,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,cspf,FBA100BVMA9,5.39,RZF100DYM,CSPF / kWh/kWh,5.39,7,56,110|111,10,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100DYM,Dàn lạnh / Màu sắc,----------,7,56,110|111,11,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,airflow,FBA100BVMA9,32 / 27 / 22.5,RZF100DYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,32 / 27 / 22.5,7,56,110|111,12,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1,130 / 953 / 794",RZF100DYM,cfm,"1,130 / 953 / 794",7,56,110|111,13,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA100BVMA9,Định mức 50 (50-150),RZF100DYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),7,56,110|111,14,Pa,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,38 / 35.5 / 33,RZF100DYM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35.5 / 33,7,56,110|111,15,dB(A),
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100DYM,Phin lọc khí 5,----------,7,56,110|111,16,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"245X1,400X800",RZF100DYM,Kích thước (CXRXD) / mm,"245X1,400X800",7,56,110|111,17,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,47,RZF100DYM,Trọng lượng / kg,47,7,56,110|111,18,kg,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,14 đến 25,RZF100DYM,Phạm vi hoạt động / °CWB,14 đến 25,7,56,110|111,19,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Trắng ngà,RZF100DYM,Dàn nóng / Màu sắc,Trắng ngà,7,56,110|111,20,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Micro channel + Mạ kẽm,RZF100DYM,Dàn tản nhiệt,Micro channel + Mạ kẽm,7,56,110|111,21,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,compressor_type,FBA100BVMA9,Swing dạng kín,RZF100DYM,Máy nén / Loại,Swing dạng kín,7,56,110|111,22,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,1.6,RZF100DYM,Động cơ / kW,1.6,7,56,110|111,23,kW,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA100BVMA9,1.9 (Đã nạp cho 30 m),RZF100DYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,56,110|111,24,kg,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,52,RZF100DYM,Độ ồn 4 / Làm lạnh / dB(A),52,7,56,110|111,25,dB(A),
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,45,RZF100DYM,Chế độ vận hành ban đêm / dB(A),45,7,56,110|111,26,dB(A),
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,990X940X320,RZF100DYM,Kích thước (CXRXD) / mm,990X940X320,7,56,110|111,27,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,58,RZF100DYM,Trọng lượng / kg,58,7,56,110|111,28,kg,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,21 đến 46,RZF100DYM,Phạm vi hoạt động / °CDB,21 đến 46,7,56,110|111,29,,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA100BVMA9,o/9.5,RZF100DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,56,110|111,30,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,o/15.9,RZF100DYM,Hơi (Loe) / mm,o/15.9,7,56,110|111,31,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,56,110|111,32,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Kết nối lỗ đường kính trong o/25,RZF100DYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,7,56,110|111,33,mm,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA100BVMA9,50 (Chiều dài tương đương 70),RZF100DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,56,110|111,34,m,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,30,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,56,110|111,35,m,
FBA100BVMA9/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,Cả ống lỏng và ống hơi,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,56,110|111,36,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,4,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125DYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",8,56,110|111,5,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA125BVMA9,12.5 (5.7-14.0),RZF125DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),8,56,110|111,6,kW,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA125BVMA9,"42,700 (19,500-47,800)",RZF125DYM,Btu/h,"42,700 (19,500-47,800)",8,56,110|111,7,Btu/h,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,power_input_kw,FBA125BVMA9,4.34,RZF125DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.34,8,56,110|111,8,kW,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,cop,FBA125BVMA9,2.88,RZF125DYM,COP / kW/kW,2.88,8,56,110|111,9,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,cspf,FBA125BVMA9,5.05,RZF125DYM,CSPF / kWh/kWh,5.05,8,56,110|111,10,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125DYM,Dàn lạnh / Màu sắc,----------,8,56,110|111,11,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,airflow,FBA125BVMA9,36 / 30.5 / 25,RZF125DYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,8,56,110|111,12,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,271 / 1,077 / 883",RZF125DYM,cfm,"1,271 / 1,077 / 883",8,56,110|111,13,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA125BVMA9,Định mức 50 (50-150),RZF125DYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),8,56,110|111,14,Pa,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,40 / 37.5 / 35,RZF125DYM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,8,56,110|111,15,dB(A),
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125DYM,Phin lọc khí 5,----------,8,56,110|111,16,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"245X1,400X800",RZF125DYM,Kích thước (CXRXD) / mm,"245X1,400X800",8,56,110|111,17,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,47,RZF125DYM,Trọng lượng / kg,47,8,56,110|111,18,kg,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,14 đến 25,RZF125DYM,Phạm vi hoạt động / °CWB,14 đến 25,8,56,110|111,19,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Trắng ngà,RZF125DYM,Dàn nóng / Màu sắc,Trắng ngà,8,56,110|111,20,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Micro channel + Mạ kẽm,RZF125DYM,Dàn tản nhiệt,Micro channel + Mạ kẽm,8,56,110|111,21,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,compressor_type,FBA125BVMA9,Swing dạng kín,RZF125DYM,Máy nén / Loại,Swing dạng kín,8,56,110|111,22,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,3.3,RZF125DYM,Động cơ / kW,3.3,8,56,110|111,23,kW,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA125BVMA9,2.3 (Đã nạp cho 30 m),RZF125DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),8,56,110|111,24,kg,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,53,RZF125DYM,Độ ồn 4 / Làm lạnh / dB(A),53,8,56,110|111,25,dB(A),
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,45,RZF125DYM,Chế độ vận hành ban đêm / dB(A),45,8,56,110|111,26,dB(A),
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,990X940X320,RZF125DYM,Kích thước (CXRXD) / mm,990X940X320,8,56,110|111,27,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,73,RZF125DYM,Trọng lượng / kg,73,8,56,110|111,28,kg,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,21 đến 46,RZF125DYM,Phạm vi hoạt động / °CDB,21 đến 46,8,56,110|111,29,,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA125BVMA9,o/9.5,RZF125DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,56,110|111,30,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,o/15.9,RZF125DYM,Hơi (Loe) / mm,o/15.9,8,56,110|111,31,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,56,110|111,32,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Kết nối lỗ đường kính trong o/25,RZF125DYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,8,56,110|111,33,mm,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA125BVMA9,50 (Chiều dài tương đương 70),RZF125DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,56,110|111,34,m,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,30,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,56,110|111,35,m,
FBA125BVMA9/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,Cả ống lỏng và ống hơi,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,56,110|111,36,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,56,110|111,4,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140DYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",9,56,110|111,5,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA140BVMA9,14.0 (6.2-15.5),RZF140DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),9,56,110|111,6,kW,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA140BVMA9,"47,800 (21,200-52,900)",RZF140DYM,Btu/h,"47,800 (21,200-52,900)",9,56,110|111,7,Btu/h,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,power_input_kw,FBA140BVMA9,5.74,RZF140DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.74,9,56,110|111,8,kW,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,cop,FBA140BVMA9,2.44,RZF140DYM,COP / kW/kW,2.44,9,56,110|111,9,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,cspf,FBA140BVMA9,4.72,RZF140DYM,CSPF / kWh/kWh,4.72,9,56,110|111,10,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140DYM,Dàn lạnh / Màu sắc,----------,9,56,110|111,11,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,airflow,FBA140BVMA9,36 / 30.5 / 25,RZF140DYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,9,56,110|111,12,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,271 / 1,077 / 883",RZF140DYM,cfm,"1,271 / 1,077 / 883",9,56,110|111,13,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA140BVMA9,Định mức 50 (50-150),RZF140DYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),9,56,110|111,14,Pa,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,40 / 37.5 / 35,RZF140DYM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,9,56,110|111,15,dB(A),
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140DYM,Phin lọc khí 5,----------,9,56,110|111,16,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"245X1,400X800",RZF140DYM,Kích thước (CXRXD) / mm,"245X1,400X800",9,56,110|111,17,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,47,RZF140DYM,Trọng lượng / kg,47,9,56,110|111,18,kg,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,14 đến 25,RZF140DYM,Phạm vi hoạt động / °CWB,14 đến 25,9,56,110|111,19,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Trắng ngà,RZF140DYM,Dàn nóng / Màu sắc,Trắng ngà,9,56,110|111,20,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Micro channel + Mạ kẽm,RZF140DYM,Dàn tản nhiệt,Micro channel + Mạ kẽm,9,56,110|111,21,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,compressor_type,FBA140BVMA9,Swing dạng kín,RZF140DYM,Máy nén / Loại,Swing dạng kín,9,56,110|111,22,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,3.3,RZF140DYM,Động cơ / kW,3.3,9,56,110|111,23,kW,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA140BVMA9,2.3 (Đã nạp cho 30 m),RZF140DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),9,56,110|111,24,kg,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,54,RZF140DYM,Độ ồn 4 / Làm lạnh / dB(A),54,9,56,110|111,25,dB(A),
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,45,RZF140DYM,Chế độ vận hành ban đêm / dB(A),45,9,56,110|111,26,dB(A),
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,990X940X320,RZF140DYM,Kích thước (CXRXD) / mm,990X940X320,9,56,110|111,27,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,73,RZF140DYM,Trọng lượng / kg,73,9,56,110|111,28,kg,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,21 đến 46,RZF140DYM,Phạm vi hoạt động / °CDB,21 đến 46,9,56,110|111,29,,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA140BVMA9,o/9.5,RZF140DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,56,110|111,30,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,o/15.9,RZF140DYM,Hơi (Loe) / mm,o/15.9,9,56,110|111,31,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140DYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,56,110|111,32,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Kết nối lỗ đường kính trong o/25,RZF140DYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,9,56,110|111,33,mm,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA140BVMA9,50 (Chiều dài tương đương 70),RZF140DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,56,110|111,34,m,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,30,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,56,110|111,35,m,
FBA140BVMA9/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,Cả ống lỏng và ống hơi,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,56,110|111,36,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,56,110|111,4,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100CYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,56,110|111,5,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA100BVMA9,10.0 (5.0-11.2),RZF100CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,56,110|111,6,kW,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA100BVMA9,"34,100 (17,100-38,200)",RZF100CYM,Btu/h,"34,100 (17,100-38,200)",6,56,110|111,7,Btu/h,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,power_input_kw,FBA100BVMA9,3.01,RZF100CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.01,6,56,110|111,8,kW,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,cop,FBA100BVMA9,3.32,RZF100CYM,COP / kW/kW,3.32,6,56,110|111,9,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,cspf,FBA100BVMA9,4.88,RZF100CYM,CSPF / kWh/kWh,4.88,6,56,110|111,10,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100CYM,Dàn lạnh / Màu sắc,----------,6,56,110|111,11,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,airflow,FBA100BVMA9,32 / 27 / 22.5,RZF100CYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,32 / 27 / 22.5,6,56,110|111,12,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"1,130 / 953 / 794",RZF100CYM,cfm,"1,130 / 953 / 794",6,56,110|111,13,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA100BVMA9,Định mức 50 (50-150),RZF100CYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),6,56,110|111,14,Pa,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,38 / 35.5 / 33,RZF100CYM,Độ ồn 4 (C/TB/T) / dB(A),38 / 35.5 / 33,6,56,110|111,15,dB(A),
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,----------,RZF100CYM,Phin lọc khí 5,----------,6,56,110|111,16,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,"245X1,400X800",RZF100CYM,Kích thước (CXRXD) / mm,"245X1,400X800",6,56,110|111,17,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,47,RZF100CYM,Trọng lượng / kg,47,6,56,110|111,18,kg,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,14 đến 25,RZF100CYM,Phạm vi hoạt động / °CWB,14 đến 25,6,56,110|111,19,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Trắng ngà,RZF100CYM,Dàn nóng / Màu sắc,Trắng ngà,6,56,110|111,20,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Micro channel,RZF100CYM,Dàn tản nhiệt,Micro channel,6,56,110|111,21,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,compressor_type,FBA100BVMA9,Swing dạng kín,RZF100CYM,Máy nén / Loại,Swing dạng kín,6,56,110|111,22,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,1.6,RZF100CYM,Động cơ / kW,1.6,6,56,110|111,23,kW,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA100BVMA9,1.3 (Đã nạp cho 30 m),RZF100CYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),6,56,110|111,24,kg,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FBA100BVMA9,49,RZF100CYM,Độ ồn 4 / Làm lạnh / dB(A),49,6,56,110|111,25,dB(A),
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,45,RZF100CYM,Chế độ vận hành ban đêm / dB(A),45,6,56,110|111,26,dB(A),
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,695X930X350,RZF100CYM,Kích thước (CXRXD) / mm,695X930X350,6,56,110|111,27,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,48,RZF100CYM,Trọng lượng / kg,48,6,56,110|111,28,kg,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,21 đến 46,RZF100CYM,Phạm vi hoạt động / °CDB,21 đến 46,6,56,110|111,29,,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA100BVMA9,o/9.5,RZF100CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,56,110|111,30,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,o/15.9,RZF100CYM,Hơi (Loe) / mm,o/15.9,6,56,110|111,31,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF100CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,56,110|111,32,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA100BVMA9,Kết nối lỗ đường kính trong o/16,RZF100CYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,6,56,110|111,33,mm,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA100BVMA9,50 (Chiều dài tương đương 70),RZF100CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,56,110|111,34,m,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,30,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,56,110|111,35,m,
FBA100BVMA9/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA100BVMA9,Cả ống lỏng và ống hơi,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,56,110|111,36,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,56,110|111,4,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125CYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,56,110|111,5,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA125BVMA9,12.5 (5.7-14.0),RZF125CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,56,110|111,6,kW,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA125BVMA9,"42,700 (19,500-47,800)",RZF125CYM,Btu/h,"42,700 (19,500-47,800)",7,56,110|111,7,Btu/h,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,power_input_kw,FBA125BVMA9,4.44,RZF125CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.44,7,56,110|111,8,kW,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,cop,FBA125BVMA9,2.82,RZF125CYM,COP / kW/kW,2.82,7,56,110|111,9,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,cspf,FBA125BVMA9,4.70,RZF125CYM,CSPF / kWh/kWh,4.70,7,56,110|111,10,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125CYM,Dàn lạnh / Màu sắc,----------,7,56,110|111,11,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,airflow,FBA125BVMA9,36 / 30.5 / 25,RZF125CYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,7,56,110|111,12,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,271 / 1,077 / 883",RZF125CYM,cfm,"1,271 / 1,077 / 883",7,56,110|111,13,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA125BVMA9,Định mức 50 (50-150),RZF125CYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),7,56,110|111,14,Pa,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,40 / 37.5 / 35,RZF125CYM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,7,56,110|111,15,dB(A),
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZF125CYM,Phin lọc khí 5,----------,7,56,110|111,16,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"245X1,400X800",RZF125CYM,Kích thước (CXRXD) / mm,"245X1,400X800",7,56,110|111,17,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,47,RZF125CYM,Trọng lượng / kg,47,7,56,110|111,18,kg,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,14 đến 25,RZF125CYM,Phạm vi hoạt động / °CWB,14 đến 25,7,56,110|111,19,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Trắng ngà,RZF125CYM,Dàn nóng / Màu sắc,Trắng ngà,7,56,110|111,20,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Micro channel,RZF125CYM,Dàn tản nhiệt,Micro channel,7,56,110|111,21,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,compressor_type,FBA125BVMA9,Swing dạng kín,RZF125CYM,Máy nén / Loại,Swing dạng kín,7,56,110|111,22,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,2.4,RZF125CYM,Động cơ / kW,2.4,7,56,110|111,23,kW,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA125BVMA9,1.9 (Đã nạp cho 30 m),RZF125CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,56,110|111,24,kg,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,52,RZF125CYM,Độ ồn 4 / Làm lạnh / dB(A),52,7,56,110|111,25,dB(A),
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,45,RZF125CYM,Chế độ vận hành ban đêm / dB(A),45,7,56,110|111,26,dB(A),
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,990X940X320,RZF125CYM,Kích thước (CXRXD) / mm,990X940X320,7,56,110|111,27,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,64,RZF125CYM,Trọng lượng / kg,64,7,56,110|111,28,kg,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,21 đến 46,RZF125CYM,Phạm vi hoạt động / °CDB,21 đến 46,7,56,110|111,29,,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA125BVMA9,o/9.5,RZF125CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,56,110|111,30,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,o/15.9,RZF125CYM,Hơi (Loe) / mm,o/15.9,7,56,110|111,31,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF125CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,56,110|111,32,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Kết nối lỗ đường kính trong o/25,RZF125CYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,7,56,110|111,33,mm,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA125BVMA9,50 (Chiều dài tương đương 70),RZF125CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,56,110|111,34,m,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,30,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,56,110|111,35,m,
FBA125BVMA9/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,Cả ống lỏng và ống hơi,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,56,110|111,36,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CYM,Nguồn điện / Dàn lạnh,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,56,110|111,4,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140CYM,Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",8,56,110|111,5,,
