combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA140BVMA9,14.0 (6.2-15.5),RZF140CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,56,110|111,6,kW,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA140BVMA9,"47,800 (21,200-52,900)",RZF140CYM,Btu/h,"47,800 (21,200-52,900)",8,56,110|111,7,Btu/h,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,power_input_kw,FBA140BVMA9,5.69,RZF140CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.69,8,56,110|111,8,kW,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,cop,FBA140BVMA9,2.46,RZF140CYM,COP / kW/kW,2.46,8,56,110|111,9,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,cspf,FBA140BVMA9,4.47,RZF140CYM,CSPF / kWh/kWh,4.47,8,56,110|111,10,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140CYM,Dàn lạnh / Màu sắc,----------,8,56,110|111,11,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,airflow,FBA140BVMA9,36 / 30.5 / 25,RZF140CYM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,8,56,110|111,12,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,271 / 1,077 / 883",RZF140CYM,cfm,"1,271 / 1,077 / 883",8,56,110|111,13,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA140BVMA9,Định mức 50 (50-150),RZF140CYM,Áp suất tĩnh ngoài 3 / Pa,Định mức 50 (50-150),8,56,110|111,14,Pa,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,40 / 37.5 / 35,RZF140CYM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,8,56,110|111,15,dB(A),
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZF140CYM,Phin lọc khí 5,----------,8,56,110|111,16,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"245X1,400X800",RZF140CYM,Kích thước (CXRXD) / mm,"245X1,400X800",8,56,110|111,17,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,47,RZF140CYM,Trọng lượng / kg,47,8,56,110|111,18,kg,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,14 đến 25,RZF140CYM,Phạm vi hoạt động / °CWB,14 đến 25,8,56,110|111,19,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Trắng ngà,RZF140CYM,Dàn nóng / Màu sắc,Trắng ngà,8,56,110|111,20,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Micro channel,RZF140CYM,Dàn tản nhiệt,Micro channel,8,56,110|111,21,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,compressor_type,FBA140BVMA9,Swing dạng kín,RZF140CYM,Máy nén / Loại,Swing dạng kín,8,56,110|111,22,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,2.4,RZF140CYM,Động cơ / kW,2.4,8,56,110|111,23,kW,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA140BVMA9,1.9 (Đã nạp cho 30 m),RZF140CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,56,110|111,24,kg,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,54,RZF140CYM,Độ ồn 4 / Làm lạnh / dB(A),54,8,56,110|111,25,dB(A),
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,45,RZF140CYM,Chế độ vận hành ban đêm / dB(A),45,8,56,110|111,26,dB(A),
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,990X940X320,RZF140CYM,Kích thước (CXRXD) / mm,990X940X320,8,56,110|111,27,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,64,RZF140CYM,Trọng lượng / kg,64,8,56,110|111,28,kg,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,21 đến 46,RZF140CYM,Phạm vi hoạt động / °CDB,21 đến 46,8,56,110|111,29,,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA140BVMA9,o/9.5,RZF140CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,56,110|111,30,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,o/15.9,RZF140CYM,Hơi (Loe) / mm,o/15.9,8,56,110|111,31,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZF140CYM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,56,110|111,32,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Kết nối lỗ đường kính trong o/25,RZF140CYM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,8,56,110|111,33,mm,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA140BVMA9,50 (Chiều dài tương đương 70),RZF140CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,56,110|111,34,m,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,30,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,56,110|111,35,m,
FBA140BVMA9/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,Cả ống lỏng và ống hơi,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,56,110|111,36,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,57,112|113,4,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA50AMVM,5.0 (2.3-5.6),RZF50DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),5,57,112|113,5,kW,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA50AMVM,"17,100 (7,800-19,100)",RZF50DVM,Btu/h,"17,100 (7,800-19,100)",5,57,112|113,6,Btu/h,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA50AMVM,1.22,RZF50DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.22,5,57,112|113,7,kW,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,cop,FVA50AMVM,4.10,RZF50DVM,COP / kW/kW,4.10,5,57,112|113,8,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,cspf,FVA50AMVM,6.05,RZF50DVM,CSPF / kWh/kWh,6.05,5,57,112|113,9,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Trắng sáng,RZF50DVM,Dàn lạnh / Màu sắc,Trắng sáng,5,57,112|113,10,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,airflow,FVA50AMVM,18 / 16 / 14,RZF50DVM,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,5,57,112|113,11,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,635 / 565 / 494,RZF50DVM,cfm,635 / 565 / 494,5,57,112|113,12,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FVA50AMVM,43 / 41 / 38,RZF50DVM,Độ ồn 3 (C / TB / T) / dB(A),43 / 41 / 38,5,57,112|113,13,dB(A),
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Lưới nhựa,RZF50DVM,Phin lọc khí,Lưới nhựa,5,57,112|113,14,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,"1,850X600X270",RZF50DVM,Kích thước (CXRXD) / mm,"1,850X600X270",5,57,112|113,15,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,42,RZF50DVM,Trọng lượng / kg,42,5,57,112|113,16,kg,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,14 đến 25,RZF50DVM,Phạm vi hoạt động / °CWB,14 đến 25,5,57,112|113,17,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Trắng ngà,RZF50DVM,Dàn nóng / Màu sắc,Trắng ngà,5,57,112|113,18,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Micro channel + Mạ kẽm,RZF50DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,57,112|113,19,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,compressor_type,FVA50AMVM,Swing dạng kín,RZF50DVM,Máy nén / Loại,Swing dạng kín,5,57,112|113,20,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,1.3,RZF50DVM,Động cơ / kW,1.3,5,57,112|113,21,kW,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA50AMVM,1.2 (Đã nạp cho 30 m),RZF50DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),5,57,112|113,22,kg,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FVA50AMVM,48,RZF50DVM,Độ ồn 3 / Làm lạnh / dB(A),48,5,57,112|113,23,dB(A),
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,44,RZF50DVM,Chế độ vận hành ban đêm / dB(A),44,5,57,112|113,24,dB(A),
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,608X845X300,RZF50DVM,Kích thước (CXRXD) / mm,608X845X300,5,57,112|113,25,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,41,RZF50DVM,Trọng lượng / kg,41,5,57,112|113,26,kg,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,21 đến 46,RZF50DVM,Phạm vi hoạt động / °CDB,21 đến 46,5,57,112|113,27,,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA50AMVM,o/9.5,RZF50DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,57,112|113,28,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,o/15.9,RZF50DVM,Hơi (Loe) / mm,o/15.9,5,57,112|113,29,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF50DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,57,112|113,30,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Kết nối lỗ đường kính trong o/16,RZF50DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,57,112|113,31,mm,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA50AMVM,50 (Chiều dài tương đương 70),RZF50DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,57,112|113,32,m,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA50AMVM,30,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,57,112|113,33,m,
FVA50AMVM/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA50AMVM,Cả ống lỏng và ống hơi,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,57,112|113,34,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,57,112|113,4,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA60AMVM,6.0 (2.6-6.3),RZF60DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),6,57,112|113,5,kW,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA60AMVM,"20,500 (8,900-21,500)",RZF60DVM,Btu/h,"20,500 (8,900-21,500)",6,57,112|113,6,Btu/h,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA60AMVM,1.70,RZF60DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.70,6,57,112|113,7,kW,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,cop,FVA60AMVM,3.53,RZF60DVM,COP / kW/kW,3.53,6,57,112|113,8,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,cspf,FVA60AMVM,5.58,RZF60DVM,CSPF / kWh/kWh,5.58,6,57,112|113,9,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Trắng sáng,RZF60DVM,Dàn lạnh / Màu sắc,Trắng sáng,6,57,112|113,10,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,airflow,FVA60AMVM,18 / 16 / 14,RZF60DVM,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,6,57,112|113,11,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,635 / 565 / 494,RZF60DVM,cfm,635 / 565 / 494,6,57,112|113,12,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FVA60AMVM,43 / 41 / 38,RZF60DVM,Độ ồn 3 (C / TB / T) / dB(A),43 / 41 / 38,6,57,112|113,13,dB(A),
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Lưới nhựa,RZF60DVM,Phin lọc khí,Lưới nhựa,6,57,112|113,14,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,"1,850X600X270",RZF60DVM,Kích thước (CXRXD) / mm,"1,850X600X270",6,57,112|113,15,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,42,RZF60DVM,Trọng lượng / kg,42,6,57,112|113,16,kg,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,14 đến 25,RZF60DVM,Phạm vi hoạt động / °CWB,14 đến 25,6,57,112|113,17,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Trắng ngà,RZF60DVM,Dàn nóng / Màu sắc,Trắng ngà,6,57,112|113,18,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Micro channel + Mạ kẽm,RZF60DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,57,112|113,19,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,compressor_type,FVA60AMVM,Swing dạng kín,RZF60DVM,Máy nén / Loại,Swing dạng kín,6,57,112|113,20,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,1.3,RZF60DVM,Động cơ / kW,1.3,6,57,112|113,21,kW,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA60AMVM,1.2 (Đã nạp cho 30 m),RZF60DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),6,57,112|113,22,kg,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FVA60AMVM,48,RZF60DVM,Độ ồn 3 / Làm lạnh / dB(A),48,6,57,112|113,23,dB(A),
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,44,RZF60DVM,Chế độ vận hành ban đêm / dB(A),44,6,57,112|113,24,dB(A),
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,608X845X300,RZF60DVM,Kích thước (CXRXD) / mm,608X845X300,6,57,112|113,25,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,41,RZF60DVM,Trọng lượng / kg,41,6,57,112|113,26,kg,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,21 đến 46,RZF60DVM,Phạm vi hoạt động / °CDB,21 đến 46,6,57,112|113,27,,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA60AMVM,o/9.5,RZF60DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,57,112|113,28,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,o/15.9,RZF60DVM,Hơi (Loe) / mm,o/15.9,6,57,112|113,29,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF60DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,57,112|113,30,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Kết nối lỗ đường kính trong o/16,RZF60DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,57,112|113,31,mm,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA60AMVM,50 (Chiều dài tương đương 70),RZF60DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,57,112|113,32,m,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA60AMVM,30,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,57,112|113,33,m,
FVA60AMVM/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA60AMVM,Cả ống lỏng và ống hơi,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,57,112|113,34,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,57,112|113,4,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA71AMVM,7.1 (3.2-8.0),RZF71DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,57,112|113,5,kW,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA71AMVM,"24,200 (10,900-27,300)",RZF71DVM,Btu/h,"24,200 (10,900-27,300)",7,57,112|113,6,Btu/h,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA71AMVM,2.33,RZF71DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.33,7,57,112|113,7,kW,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,cop,FVA71AMVM,3.05,RZF71DVM,COP / kW/kW,3.05,7,57,112|113,8,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,cspf,FVA71AMVM,5.16,RZF71DVM,CSPF / kWh/kWh,5.16,7,57,112|113,9,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng sáng,RZF71DVM,Dàn lạnh / Màu sắc,Trắng sáng,7,57,112|113,10,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,airflow,FVA71AMVM,18 / 16 / 14,RZF71DVM,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,7,57,112|113,11,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,635 / 565 / 494,RZF71DVM,cfm,635 / 565 / 494,7,57,112|113,12,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,43 / 41 / 38,RZF71DVM,Độ ồn 3 (C / TB / T) / dB(A),43 / 41 / 38,7,57,112|113,13,dB(A),
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Lưới nhựa,RZF71DVM,Phin lọc khí,Lưới nhựa,7,57,112|113,14,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"1,850X600X270",RZF71DVM,Kích thước (CXRXD) / mm,"1,850X600X270",7,57,112|113,15,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,42,RZF71DVM,Trọng lượng / kg,42,7,57,112|113,16,kg,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,14 đến 25,RZF71DVM,Phạm vi hoạt động / °CWB,14 đến 25,7,57,112|113,17,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng ngà,RZF71DVM,Dàn nóng / Màu sắc,Trắng ngà,7,57,112|113,18,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Micro channel + Mạ kẽm,RZF71DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,57,112|113,19,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,compressor_type,FVA71AMVM,Swing dạng kín,RZF71DVM,Máy nén / Loại,Swing dạng kín,7,57,112|113,20,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,1.3,RZF71DVM,Động cơ / kW,1.3,7,57,112|113,21,kW,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA71AMVM,1.2 (Đã nạp cho 30 m),RZF71DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),7,57,112|113,22,kg,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,48,RZF71DVM,Độ ồn 3 / Làm lạnh / dB(A),48,7,57,112|113,23,dB(A),
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,44,RZF71DVM,Chế độ vận hành ban đêm / dB(A),44,7,57,112|113,24,dB(A),
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,608X845X300,RZF71DVM,Kích thước (CXRXD) / mm,608X845X300,7,57,112|113,25,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,41,RZF71DVM,Trọng lượng / kg,41,7,57,112|113,26,kg,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,21 đến 46,RZF71DVM,Phạm vi hoạt động / °CDB,21 đến 46,7,57,112|113,27,,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA71AMVM,o/9.5,RZF71DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,57,112|113,28,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,o/15.9,RZF71DVM,Hơi (Loe) / mm,o/15.9,7,57,112|113,29,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF71DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,57,112|113,30,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Kết nối lỗ đường kính trong o/16,RZF71DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,57,112|113,31,mm,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA71AMVM,50 (Chiều dài tương đương 70),RZF71DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,57,112|113,32,m,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,30,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,57,112|113,33,m,
FVA71AMVM/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,Cả ống lỏng và ống hơi,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,57,112|113,34,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,57,112|113,4,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (5.0-11.2),RZF100DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),8,57,112|113,5,kW,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (17,100-38,200)",RZF100DVM,Btu/h,"34,100 (17,100-38,200)",8,57,112|113,6,Btu/h,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.30,RZF100DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.30,8,57,112|113,7,kW,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,cop,FVA100AMVM,3.03,RZF100DVM,COP / kW/kW,3.03,8,57,112|113,8,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,4.82,RZF100DVM,CSPF / kWh/kWh,4.82,8,57,112|113,9,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZF100DVM,Dàn lạnh / Màu sắc,Trắng sáng,8,57,112|113,10,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZF100DVM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 25 / 22,8,57,112|113,11,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZF100DVM,cfm,988 / 883 / 777,8,57,112|113,12,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZF100DVM,Độ ồn 3 (C / TB / T) / dB(A),50 / 47 / 44,8,57,112|113,13,dB(A),
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZF100DVM,Phin lọc khí,Lưới nhựa,8,57,112|113,14,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZF100DVM,Kích thước (CXRXD) / mm,"1,850X600X350",8,57,112|113,15,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZF100DVM,Trọng lượng / kg,50,8,57,112|113,16,kg,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZF100DVM,Phạm vi hoạt động / °CWB,14 đến 25,8,57,112|113,17,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZF100DVM,Dàn nóng / Màu sắc,Trắng ngà,8,57,112|113,18,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Micro channel + Mạ kẽm,RZF100DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,57,112|113,19,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZF100DVM,Máy nén / Loại,Swing dạng kín,8,57,112|113,20,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,1.6,RZF100DVM,Động cơ / kW,1.6,8,57,112|113,21,kW,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,1.9 (Đã nạp cho 30 m),RZF100DVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,57,112|113,22,kg,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,52,RZF100DVM,Độ ồn 3 / Làm lạnh / dB(A),52,8,57,112|113,23,dB(A),
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,45,RZF100DVM,Chế độ vận hành ban đêm / dB(A),45,8,57,112|113,24,dB(A),
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,990X940X320,RZF100DVM,Kích thước (CXRXD) / mm,990X940X320,8,57,112|113,25,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,58,RZF100DVM,Trọng lượng / kg,58,8,57,112|113,26,kg,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,21 đến 46,RZF100DVM,Phạm vi hoạt động / °CDB,21 đến 46,8,57,112|113,27,,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZF100DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,57,112|113,28,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZF100DVM,Hơi (Loe) / mm,o/15.9,8,57,112|113,29,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,57,112|113,30,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/25,RZF100DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,57,112|113,31,mm,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,50 (Chiều dài tương đương 70),RZF100DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,57,112|113,32,m,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,57,112|113,33,m,
FVA100AMVM/RZF100DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả ống lỏng và ống hơi,RZF100DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,57,112|113,34,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,57,112|113,4,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.7-14.0),RZF125DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),9,57,112|113,5,kW,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (19,500-47,800)",RZF125DVM,Btu/h,"42,700 (19,500-47,800)",9,57,112|113,6,Btu/h,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,4.00,RZF125DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.00,9,57,112|113,7,kW,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,cop,FVA125AMVM,3.13,RZF125DVM,COP / kW/kW,3.13,9,57,112|113,8,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,5.19,RZF125DVM,CSPF / kWh/kWh,5.19,9,57,112|113,9,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZF125DVM,Dàn lạnh / Màu sắc,Trắng sáng,9,57,112|113,10,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZF125DVM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 26 / 24,9,57,112|113,11,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZF125DVM,cfm,988 / 918 / 847,9,57,112|113,12,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZF125DVM,Độ ồn 3 (C / TB / T) / dB(A),51 / 48 / 46,9,57,112|113,13,dB(A),
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZF125DVM,Phin lọc khí,Lưới nhựa,9,57,112|113,14,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZF125DVM,Kích thước (CXRXD) / mm,"1,850X600X350",9,57,112|113,15,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZF125DVM,Trọng lượng / kg,50,9,57,112|113,16,kg,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZF125DVM,Phạm vi hoạt động / °CWB,14 đến 25,9,57,112|113,17,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZF125DVM,Dàn nóng / Màu sắc,Trắng ngà,9,57,112|113,18,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Micro channel + Mạ kẽm,RZF125DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,57,112|113,19,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZF125DVM,Máy nén / Loại,Swing dạng kín,9,57,112|113,20,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.3,RZF125DVM,Động cơ / kW,3.3,9,57,112|113,21,kW,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,2.3 (Đã nạp cho 30 m),RZF125DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),9,57,112|113,22,kg,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,53,RZF125DVM,Độ ồn 3 / Làm lạnh / dB(A),53,9,57,112|113,23,dB(A),
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZF125DVM,Chế độ vận hành ban đêm / dB(A),45,9,57,112|113,24,dB(A),
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,990X940X320,RZF125DVM,Kích thước (CXRXD) / mm,990X940X320,9,57,112|113,25,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,73,RZF125DVM,Trọng lượng / kg,73,9,57,112|113,26,kg,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,21 đến 46,RZF125DVM,Phạm vi hoạt động / °CDB,21 đến 46,9,57,112|113,27,,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZF125DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,57,112|113,28,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZF125DVM,Hơi (Loe) / mm,o/15.9,9,57,112|113,29,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),9,57,112|113,30,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZF125DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,9,57,112|113,31,mm,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,50 (Chiều dài tương đương 70),RZF125DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,57,112|113,32,m,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,57,112|113,33,m,
FVA125AMVM/RZF125DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả ống lỏng và ống hơi,RZF125DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,57,112|113,34,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140DVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,57,112|113,4,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (6.2-15.5),RZF140DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),10,57,112|113,5,kW,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (21,200-52,900)",RZF140DVM,Btu/h,"47,800 (21,200-52,900)",10,57,112|113,6,Btu/h,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,5.09,RZF140DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.09,10,57,112|113,7,kW,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,cop,FVA140AMVM,2.75,RZF140DVM,COP / kW/kW,2.75,10,57,112|113,8,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,4.75,RZF140DVM,CSPF / kWh/kWh,4.75,10,57,112|113,9,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZF140DVM,Dàn lạnh / Màu sắc,Trắng sáng,10,57,112|113,10,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZF140DVM,Lưu lượng gió (C / TB / T) / m3/phút,30 / 28 / 26,10,57,112|113,11,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZF140DVM,cfm,"1,059 / 988 / 918",10,57,112|113,12,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZF140DVM,Độ ồn 3 (C / TB / T) / dB(A),53 / 51 / 48,10,57,112|113,13,dB(A),
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZF140DVM,Phin lọc khí,Lưới nhựa,10,57,112|113,14,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZF140DVM,Kích thước (CXRXD) / mm,"1,850X600X350",10,57,112|113,15,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZF140DVM,Trọng lượng / kg,50,10,57,112|113,16,kg,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZF140DVM,Phạm vi hoạt động / °CWB,14 đến 25,10,57,112|113,17,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZF140DVM,Dàn nóng / Màu sắc,Trắng ngà,10,57,112|113,18,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Micro channel + Mạ kẽm,RZF140DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,57,112|113,19,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZF140DVM,Máy nén / Loại,Swing dạng kín,10,57,112|113,20,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.3,RZF140DVM,Động cơ / kW,3.3,10,57,112|113,21,kW,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,2.3 (Đã nạp cho 30 m),RZF140DVM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),10,57,112|113,22,kg,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,54,RZF140DVM,Độ ồn 3 / Làm lạnh / dB(A),54,10,57,112|113,23,dB(A),
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,45,RZF140DVM,Chế độ vận hành ban đêm / dB(A),45,10,57,112|113,24,dB(A),
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,990X940X320,RZF140DVM,Kích thước (CXRXD) / mm,990X940X320,10,57,112|113,25,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,73,RZF140DVM,Trọng lượng / kg,73,10,57,112|113,26,kg,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,21 đến 46,RZF140DVM,Phạm vi hoạt động / °CDB,21 đến 46,10,57,112|113,27,,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZF140DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,57,112|113,28,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZF140DVM,Hơi (Loe) / mm,o/15.9,10,57,112|113,29,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),10,57,112|113,30,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZF140DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,10,57,112|113,31,mm,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,50 (Chiều dài tương đương 70),RZF140DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,57,112|113,32,m,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,57,112|113,33,m,
FVA140AMVM/RZF140DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả ống lỏng và ống hơi,RZF140DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,57,112|113,34,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF100CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",5,57,112|113,4,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (5.0-11.2),RZF100CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,57,112|113,5,kW,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (17,100-38,200)",RZF100CVM,Btu/h,"34,100 (17,100-38,200)",5,57,112|113,6,Btu/h,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.48,RZF100CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.48,5,57,112|113,7,kW,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,cop,FVA100AMVM,2.87,RZF100CVM,COP / kW/kW,2.87,5,57,112|113,8,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,4.19,RZF100CVM,CSPF / kWh/kWh,4.19,5,57,112|113,9,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZF100CVM,Dàn lạnh / Màu sắc,Trắng sáng,5,57,112|113,10,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZF100CVM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 25 / 22,5,57,112|113,11,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZF100CVM,cfm,988 / 883 / 777,5,57,112|113,12,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZF100CVM,Độ ồn 3 (C / TB / T) / dB(A),50 / 47 / 44,5,57,112|113,13,dB(A),
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZF100CVM,Phin lọc khí,Lưới nhựa,5,57,112|113,14,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZF100CVM,Kích thước (CXRXD) / mm,"1,850X600X350",5,57,112|113,15,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZF100CVM,Trọng lượng / kg,50,5,57,112|113,16,kg,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZF100CVM,Phạm vi hoạt động / °CWB,14 đến 25,5,57,112|113,17,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZF100CVM,Dàn nóng / Màu sắc,Trắng ngà,5,57,112|113,18,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Micro channel,RZF100CVM,Dàn tản nhiệt / Loại,Micro channel,5,57,112|113,19,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZF100CVM,Máy nén / Loại,Swing dạng kín,5,57,112|113,20,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,1.6,RZF100CVM,Động cơ / kW,1.6,5,57,112|113,21,kW,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,1.3 (Đã nạp cho 30 m),RZF100CVM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,57,112|113,22,kg,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,49,RZF100CVM,Độ ồn 3 / Làm lạnh / dB(A),49,5,57,112|113,23,dB(A),
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,45,RZF100CVM,Chế độ vận hành ban đêm / dB(A),45,5,57,112|113,24,dB(A),
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,695X930X350,RZF100CVM,Kích thước (CXRXD) / mm,695X930X350,5,57,112|113,25,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,48,RZF100CVM,Trọng lượng / kg,48,5,57,112|113,26,kg,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,21 đến 46,RZF100CVM,Phạm vi hoạt động / °CDB,21 đến 46,5,57,112|113,27,,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZF100CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,57,112|113,28,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZF100CVM,Hơi (Loe) / mm,o/15.9,5,57,112|113,29,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,57,112|113,30,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/16,RZF100CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,57,112|113,31,mm,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,50 (Chiều dài tương đương 70),RZF100CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,57,112|113,32,m,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,57,112|113,33,m,
FVA100AMVM/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả đường ống lỏng và ống hơi,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,5,57,112|113,34,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF125CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,57,112|113,4,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.7-14.0),RZF125CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,57,112|113,5,kW,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (19,500-47,800)",RZF125CVM,Btu/h,"42,700 (19,500-47,800)",6,57,112|113,6,Btu/h,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,4.48,RZF125CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.48,6,57,112|113,7,kW,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,cop,FVA125AMVM,2.79,RZF125CVM,COP / kW/kW,2.79,6,57,112|113,8,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,4.67,RZF125CVM,CSPF / kWh/kWh,4.67,6,57,112|113,9,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZF125CVM,Dàn lạnh / Màu sắc,Trắng sáng,6,57,112|113,10,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZF125CVM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 26 / 24,6,57,112|113,11,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZF125CVM,cfm,988 / 918 / 847,6,57,112|113,12,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZF125CVM,Độ ồn 3 (C / TB / T) / dB(A),51 / 48 / 46,6,57,112|113,13,dB(A),
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZF125CVM,Phin lọc khí,Lưới nhựa,6,57,112|113,14,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZF125CVM,Kích thước (CXRXD) / mm,"1,850X600X350",6,57,112|113,15,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZF125CVM,Trọng lượng / kg,50,6,57,112|113,16,kg,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZF125CVM,Phạm vi hoạt động / °CWB,14 đến 25,6,57,112|113,17,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZF125CVM,Dàn nóng / Màu sắc,Trắng ngà,6,57,112|113,18,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Micro channel,RZF125CVM,Dàn tản nhiệt / Loại,Micro channel,6,57,112|113,19,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZF125CVM,Máy nén / Loại,Swing dạng kín,6,57,112|113,20,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,2.4,RZF125CVM,Động cơ / kW,2.4,6,57,112|113,21,kW,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,1.9 (Đã nạp cho 30 m),RZF125CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,57,112|113,22,kg,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,52,RZF125CVM,Độ ồn 3 / Làm lạnh / dB(A),52,6,57,112|113,23,dB(A),
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZF125CVM,Chế độ vận hành ban đêm / dB(A),45,6,57,112|113,24,dB(A),
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,990X940X320,RZF125CVM,Kích thước (CXRXD) / mm,990X940X320,6,57,112|113,25,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,64,RZF125CVM,Trọng lượng / kg,64,6,57,112|113,26,kg,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,21 đến 46,RZF125CVM,Phạm vi hoạt động / °CDB,21 đến 46,6,57,112|113,27,,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZF125CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,57,112|113,28,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZF125CVM,Hơi (Loe) / mm,o/15.9,6,57,112|113,29,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,57,112|113,30,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZF125CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,57,112|113,31,mm,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,50 (Chiều dài tương đương 70),RZF125CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,57,112|113,32,m,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,57,112|113,33,m,
FVA125AMVM/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả đường ống lỏng và ống hơi,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,6,57,112|113,34,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF140CVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,57,112|113,4,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (6.2-15.5),RZF140CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,57,112|113,5,kW,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (21,200-52,900)",RZF140CVM,Btu/h,"47,800 (21,200-52,900)",7,57,112|113,6,Btu/h,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,5.71,RZF140CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.71,7,57,112|113,7,kW,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,cop,FVA140AMVM,2.45,RZF140CVM,COP / kW/kW,2.45,7,57,112|113,8,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,4.18,RZF140CVM,CSPF / kWh/kWh,4.18,7,57,112|113,9,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZF140CVM,Dàn lạnh / Màu sắc,Trắng sáng,7,57,112|113,10,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZF140CVM,Lưu lượng gió (C / TB / T) / m3/phút,30 / 28 / 26,7,57,112|113,11,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZF140CVM,cfm,"1,059 / 988 / 918",7,57,112|113,12,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZF140CVM,Độ ồn 3 (C / TB / T) / dB(A),53 / 51 / 48,7,57,112|113,13,dB(A),
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZF140CVM,Phin lọc khí,Lưới nhựa,7,57,112|113,14,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZF140CVM,Kích thước (CXRXD) / mm,"1,850X600X350",7,57,112|113,15,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZF140CVM,Trọng lượng / kg,50,7,57,112|113,16,kg,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZF140CVM,Phạm vi hoạt động / °CWB,14 đến 25,7,57,112|113,17,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZF140CVM,Dàn nóng / Màu sắc,Trắng ngà,7,57,112|113,18,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Micro channel,RZF140CVM,Dàn tản nhiệt / Loại,Micro channel,7,57,112|113,19,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZF140CVM,Máy nén / Loại,Swing dạng kín,7,57,112|113,20,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,2.4,RZF140CVM,Động cơ / kW,2.4,7,57,112|113,21,kW,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,1.9 (Đã nạp cho 30 m),RZF140CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,57,112|113,22,kg,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,54,RZF140CVM,Độ ồn 3 / Làm lạnh / dB(A),54,7,57,112|113,23,dB(A),
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,45,RZF140CVM,Chế độ vận hành ban đêm / dB(A),45,7,57,112|113,24,dB(A),
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,990X940X320,RZF140CVM,Kích thước (CXRXD) / mm,990X940X320,7,57,112|113,25,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,64,RZF140CVM,Trọng lượng / kg,64,7,57,112|113,26,kg,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,21 đến 46,RZF140CVM,Phạm vi hoạt động / °CDB,21 đến 46,7,57,112|113,27,,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZF140CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,57,112|113,28,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZF140CVM,Hơi (Loe) / mm,o/15.9,7,57,112|113,29,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,57,112|113,30,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZF140CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,57,112|113,31,mm,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,50 (Chiều dài tương đương 70),RZF140CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,57,112|113,32,m,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,57,112|113,33,m,
FVA140AMVM/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả đường ống lỏng và ống hơi,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,7,57,112|113,34,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF71DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,57,112|113,4,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA71AMVM,7.1 (3.2-8.0),RZF71DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),5,57,112|113,5,kW,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA71AMVM,"24,200 (10,900-27,300)",RZF71DYM,Btu/h,"24,200 (10,900-27,300)",5,57,112|113,6,Btu/h,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,power_input_kw,FVA71AMVM,2.33,RZF71DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.33,5,57,112|113,7,kW,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,cop,FVA71AMVM,3.05,RZF71DYM,COP / kW/kW,3.05,5,57,112|113,8,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,cspf,FVA71AMVM,5.16,RZF71DYM,CSPF / kWh/kWh,5.16,5,57,112|113,9,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng sáng,RZF71DYM,Dàn lạnh / Màu sắc,Trắng sáng,5,57,112|113,10,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,airflow,FVA71AMVM,18 / 16 / 14,RZF71DYM,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,5,57,112|113,11,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,635 / 565 / 494,RZF71DYM,cfm,635 / 565 / 494,5,57,112|113,12,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,43 / 41 / 38,RZF71DYM,Độ ồn 3 (C / TB / T) / dB(A),43 / 41 / 38,5,57,112|113,13,dB(A),
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Lưới nhựa,RZF71DYM,Phin lọc khí,Lưới nhựa,5,57,112|113,14,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"1,850X600X270",RZF71DYM,Kích thước (CXRXD) / mm,"1,850X600X270",5,57,112|113,15,mm,
