combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,42,RZF71DYM,Trọng lượng / kg,42,5,57,112|113,16,kg,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,14 đến 25,RZF71DYM,Phạm vi hoạt động / °CWB,14 đến 25,5,57,112|113,17,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng ngà,RZF71DYM,Dàn nóng / Màu sắc,Trắng ngà,5,57,112|113,18,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Micro channel + Mạ kẽm,RZF71DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,57,112|113,19,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,compressor_type,FVA71AMVM,Swing dạng kín,RZF71DYM,Máy nén / Loại,Swing dạng kín,5,57,112|113,20,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,1.6,RZF71DYM,Động cơ / kW,1.6,5,57,112|113,21,kW,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA71AMVM,1.3 (Đã nạp cho 30 m),RZF71DYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,57,112|113,22,kg,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,48,RZF71DYM,Độ ồn 3 / Làm lạnh / dB(A),48,5,57,112|113,23,dB(A),
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,44,RZF71DYM,Chế độ vận hành ban đêm / dB(A),44,5,57,112|113,24,dB(A),
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,695X930X350,RZF71DYM,Kích thước (CXRXD) / mm,695X930X350,5,57,112|113,25,mm,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,48,RZF71DYM,Trọng lượng / kg,48,5,57,112|113,26,kg,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,21 đến 46,RZF71DYM,Phạm vi hoạt động / °CDB,21 đến 46,5,57,112|113,27,,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA71AMVM,o/9.5,RZF71DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,57,112|113,28,mm,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,o/15.9,RZF71DYM,Hơi (Loe) / mm,o/15.9,5,57,112|113,29,mm,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF71DYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,57,112|113,30,mm,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Kết nối lỗ đường kính trong o/16,RZF71DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,57,112|113,31,mm,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA71AMVM,50 (Chiều dài tương đương 70),RZF71DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,57,112|113,32,m,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,30,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,57,112|113,33,m,
FVA71AMVM/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,Cả ống lỏng và ống hơi,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,57,112|113,34,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,57,112|113,4,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (5.0-11.2),RZF100DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,57,112|113,5,kW,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (17,100-38,200)",RZF100DYM,Btu/h,"34,100 (17,100-38,200)",6,57,112|113,6,Btu/h,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.30,RZF100DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.30,6,57,112|113,7,kW,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,cop,FVA100AMVM,3.03,RZF100DYM,COP / kW/kW,3.03,6,57,112|113,8,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,4.82,RZF100DYM,CSPF / kWh/kWh,4.82,6,57,112|113,9,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZF100DYM,Dàn lạnh / Màu sắc,Trắng sáng,6,57,112|113,10,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZF100DYM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 25 / 22,6,57,112|113,11,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZF100DYM,cfm,988 / 883 / 777,6,57,112|113,12,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZF100DYM,Độ ồn 3 (C / TB / T) / dB(A),50 / 47 / 44,6,57,112|113,13,dB(A),
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZF100DYM,Phin lọc khí,Lưới nhựa,6,57,112|113,14,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZF100DYM,Kích thước (CXRXD) / mm,"1,850X600X350",6,57,112|113,15,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZF100DYM,Trọng lượng / kg,50,6,57,112|113,16,kg,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZF100DYM,Phạm vi hoạt động / °CWB,14 đến 25,6,57,112|113,17,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZF100DYM,Dàn nóng / Màu sắc,Trắng ngà,6,57,112|113,18,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Micro channel + Mạ kẽm,RZF100DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,57,112|113,19,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZF100DYM,Máy nén / Loại,Swing dạng kín,6,57,112|113,20,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,1.6,RZF100DYM,Động cơ / kW,1.6,6,57,112|113,21,kW,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,1.9 (Đã nạp cho 30 m),RZF100DYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,57,112|113,22,kg,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,52,RZF100DYM,Độ ồn 3 / Làm lạnh / dB(A),52,6,57,112|113,23,dB(A),
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,45,RZF100DYM,Chế độ vận hành ban đêm / dB(A),45,6,57,112|113,24,dB(A),
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,990X940X320,RZF100DYM,Kích thước (CXRXD) / mm,990X940X320,6,57,112|113,25,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,58,RZF100DYM,Trọng lượng / kg,58,6,57,112|113,26,kg,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,21 đến 46,RZF100DYM,Phạm vi hoạt động / °CDB,21 đến 46,6,57,112|113,27,,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZF100DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,57,112|113,28,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZF100DYM,Hơi (Loe) / mm,o/15.9,6,57,112|113,29,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100DYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,57,112|113,30,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/25,RZF100DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,57,112|113,31,mm,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,50 (Chiều dài tương đương 70),RZF100DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,57,112|113,32,m,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,57,112|113,33,m,
FVA100AMVM/RZF100DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả ống lỏng và ống hơi,RZF100DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,57,112|113,34,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,57,112|113,4,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.7-14.0),RZF125DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,57,112|113,5,kW,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (19,500-47,800)",RZF125DYM,Btu/h,"42,700 (19,500-47,800)",7,57,112|113,6,Btu/h,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,4.00,RZF125DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.00,7,57,112|113,7,kW,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,cop,FVA125AMVM,3.13,RZF125DYM,COP / kW/kW,3.13,7,57,112|113,8,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,5.19,RZF125DYM,CSPF / kWh/kWh,5.19,7,57,112|113,9,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZF125DYM,Dàn lạnh / Màu sắc,Trắng sáng,7,57,112|113,10,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZF125DYM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 26 / 24,7,57,112|113,11,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZF125DYM,cfm,988 / 918 / 847,7,57,112|113,12,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZF125DYM,Độ ồn 3 (C / TB / T) / dB(A),51 / 48 / 46,7,57,112|113,13,dB(A),
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZF125DYM,Phin lọc khí,Lưới nhựa,7,57,112|113,14,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZF125DYM,Kích thước (CXRXD) / mm,"1,850X600X350",7,57,112|113,15,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZF125DYM,Trọng lượng / kg,50,7,57,112|113,16,kg,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZF125DYM,Phạm vi hoạt động / °CWB,14 đến 25,7,57,112|113,17,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZF125DYM,Dàn nóng / Màu sắc,Trắng ngà,7,57,112|113,18,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Micro channel + Mạ kẽm,RZF125DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,57,112|113,19,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZF125DYM,Máy nén / Loại,Swing dạng kín,7,57,112|113,20,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.3,RZF125DYM,Động cơ / kW,3.3,7,57,112|113,21,kW,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,2.3 (Đã nạp cho 30 m),RZF125DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),7,57,112|113,22,kg,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,53,RZF125DYM,Độ ồn 3 / Làm lạnh / dB(A),53,7,57,112|113,23,dB(A),
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZF125DYM,Chế độ vận hành ban đêm / dB(A),45,7,57,112|113,24,dB(A),
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,990X940X320,RZF125DYM,Kích thước (CXRXD) / mm,990X940X320,7,57,112|113,25,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,73,RZF125DYM,Trọng lượng / kg,73,7,57,112|113,26,kg,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,21 đến 46,RZF125DYM,Phạm vi hoạt động / °CDB,21 đến 46,7,57,112|113,27,,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZF125DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,57,112|113,28,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZF125DYM,Hơi (Loe) / mm,o/15.9,7,57,112|113,29,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125DYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,57,112|113,30,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZF125DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,57,112|113,31,mm,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,50 (Chiều dài tương đương 70),RZF125DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,57,112|113,32,m,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,57,112|113,33,m,
FVA125AMVM/RZF125DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả ống lỏng và ống hơi,RZF125DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,57,112|113,34,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",8,57,112|113,4,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (6.2-15.5),RZF140DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,57,112|113,5,kW,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (21,200-52,900)",RZF140DYM,Btu/h,"47,800 (21,200-52,900)",8,57,112|113,6,Btu/h,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,5.09,RZF140DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.09,8,57,112|113,7,kW,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,cop,FVA140AMVM,2.75,RZF140DYM,COP / kW/kW,2.75,8,57,112|113,8,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,4.75,RZF140DYM,CSPF / kWh/kWh,4.75,8,57,112|113,9,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZF140DYM,Dàn lạnh / Màu sắc,Trắng sáng,8,57,112|113,10,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZF140DYM,Lưu lượng gió (C / TB / T) / m3/phút,30 / 28 / 26,8,57,112|113,11,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZF140DYM,cfm,"1,059 / 988 / 918",8,57,112|113,12,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZF140DYM,Độ ồn 3 (C / TB / T) / dB(A),53 / 51 / 48,8,57,112|113,13,dB(A),
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZF140DYM,Phin lọc khí,Lưới nhựa,8,57,112|113,14,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZF140DYM,Kích thước (CXRXD) / mm,"1,850X600X350",8,57,112|113,15,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZF140DYM,Trọng lượng / kg,50,8,57,112|113,16,kg,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZF140DYM,Phạm vi hoạt động / °CWB,14 đến 25,8,57,112|113,17,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZF140DYM,Dàn nóng / Màu sắc,Trắng ngà,8,57,112|113,18,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Micro channel + Mạ kẽm,RZF140DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,57,112|113,19,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZF140DYM,Máy nén / Loại,Swing dạng kín,8,57,112|113,20,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.3,RZF140DYM,Động cơ / kW,3.3,8,57,112|113,21,kW,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,2.3 (Đã nạp cho 30 m),RZF140DYM,Mức nạp môi chất lạnh (R32) / kg,2.3 (Đã nạp cho 30 m),8,57,112|113,22,kg,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,54,RZF140DYM,Độ ồn 3 / Làm lạnh / dB(A),54,8,57,112|113,23,dB(A),
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,45,RZF140DYM,Chế độ vận hành ban đêm / dB(A),45,8,57,112|113,24,dB(A),
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,990X940X320,RZF140DYM,Kích thước (CXRXD) / mm,990X940X320,8,57,112|113,25,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,73,RZF140DYM,Trọng lượng / kg,73,8,57,112|113,26,kg,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,21 đến 46,RZF140DYM,Phạm vi hoạt động / °CDB,21 đến 46,8,57,112|113,27,,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZF140DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,57,112|113,28,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZF140DYM,Hơi (Loe) / mm,o/15.9,8,57,112|113,29,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140DYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,57,112|113,30,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZF140DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,57,112|113,31,mm,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,50 (Chiều dài tương đương 70),RZF140DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,57,112|113,32,m,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,57,112|113,33,m,
FVA140AMVM/RZF140DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả ống lỏng và ống hơi,RZF140DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,57,112|113,34,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,57,112|113,4,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (5.0-11.2),RZF100CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,57,112|113,5,kW,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (17,100-38,200)",RZF100CYM,Btu/h,"34,100 (17,100-38,200)",5,57,112|113,6,Btu/h,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.48,RZF100CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.48,5,57,112|113,7,kW,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,cop,FVA100AMVM,2.87,RZF100CYM,COP / kW/kW,2.87,5,57,112|113,8,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,4.19,RZF100CYM,CSPF / kWh/kWh,4.19,5,57,112|113,9,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZF100CYM,Dàn lạnh / Màu sắc,Trắng sáng,5,57,112|113,10,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZF100CYM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 25 / 22,5,57,112|113,11,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZF100CYM,cfm,988 / 883 / 777,5,57,112|113,12,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZF100CYM,Độ ồn 3 (C / TB / T) / dB(A),50 / 47 / 44,5,57,112|113,13,dB(A),
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZF100CYM,Phin lọc khí,Lưới nhựa,5,57,112|113,14,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZF100CYM,Kích thước (CXRXD) / mm,"1,850X600X350",5,57,112|113,15,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZF100CYM,Trọng lượng / kg,50,5,57,112|113,16,kg,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZF100CYM,Phạm vi hoạt động / °CWB,14 đến 25,5,57,112|113,17,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZF100CYM,Dàn nóng / Màu sắc,Trắng ngà,5,57,112|113,18,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Micro channel,RZF100CYM,Dàn tản nhiệt / Loại,Micro channel,5,57,112|113,19,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZF100CYM,Máy nén / Loại,Swing dạng kín,5,57,112|113,20,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,1.6,RZF100CYM,Động cơ / kW,1.6,5,57,112|113,21,kW,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,1.3 (Đã nạp cho 30 m),RZF100CYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,57,112|113,22,kg,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,49,RZF100CYM,Độ ồn 3 / Làm lạnh / dB(A),49,5,57,112|113,23,dB(A),
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,45,RZF100CYM,Chế độ vận hành ban đêm / dB(A),45,5,57,112|113,24,dB(A),
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,695X930X350,RZF100CYM,Kích thước (CXRXD) / mm,695X930X350,5,57,112|113,25,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,48,RZF100CYM,Trọng lượng / kg,48,5,57,112|113,26,kg,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,21 đến 46,RZF100CYM,Phạm vi hoạt động / °CDB,21 đến 46,5,57,112|113,27,,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZF100CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,57,112|113,28,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZF100CYM,Hơi (Loe) / mm,o/15.9,5,57,112|113,29,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,57,112|113,30,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/16,RZF100CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,57,112|113,31,mm,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,50 (Chiều dài tương đương 70),RZF100CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,57,112|113,32,m,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,57,112|113,33,m,
FVA100AMVM/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả đường ống lỏng và ống hơi,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,5,57,112|113,34,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,57,112|113,4,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.7-14.0),RZF125CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,57,112|113,5,kW,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (19,500-47,800)",RZF125CYM,Btu/h,"42,700 (19,500-47,800)",6,57,112|113,6,Btu/h,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,4.48,RZF125CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.48,6,57,112|113,7,kW,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,cop,FVA125AMVM,2.79,RZF125CYM,COP / kW/kW,2.79,6,57,112|113,8,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,4.67,RZF125CYM,CSPF / kWh/kWh,4.67,6,57,112|113,9,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZF125CYM,Dàn lạnh / Màu sắc,Trắng sáng,6,57,112|113,10,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZF125CYM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 26 / 24,6,57,112|113,11,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZF125CYM,cfm,988 / 918 / 847,6,57,112|113,12,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZF125CYM,Độ ồn 3 (C / TB / T) / dB(A),51 / 48 / 46,6,57,112|113,13,dB(A),
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZF125CYM,Phin lọc khí,Lưới nhựa,6,57,112|113,14,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZF125CYM,Kích thước (CXRXD) / mm,"1,850X600X350",6,57,112|113,15,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZF125CYM,Trọng lượng / kg,50,6,57,112|113,16,kg,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZF125CYM,Phạm vi hoạt động / °CWB,14 đến 25,6,57,112|113,17,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZF125CYM,Dàn nóng / Màu sắc,Trắng ngà,6,57,112|113,18,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Micro channel,RZF125CYM,Dàn tản nhiệt / Loại,Micro channel,6,57,112|113,19,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZF125CYM,Máy nén / Loại,Swing dạng kín,6,57,112|113,20,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,2.4,RZF125CYM,Động cơ / kW,2.4,6,57,112|113,21,kW,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,1.9 (Đã nạp cho 30 m),RZF125CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,57,112|113,22,kg,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,52,RZF125CYM,Độ ồn 3 / Làm lạnh / dB(A),52,6,57,112|113,23,dB(A),
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZF125CYM,Chế độ vận hành ban đêm / dB(A),45,6,57,112|113,24,dB(A),
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,990X940X320,RZF125CYM,Kích thước (CXRXD) / mm,990X940X320,6,57,112|113,25,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,64,RZF125CYM,Trọng lượng / kg,64,6,57,112|113,26,kg,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,21 đến 46,RZF125CYM,Phạm vi hoạt động / °CDB,21 đến 46,6,57,112|113,27,,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZF125CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,57,112|113,28,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZF125CYM,Hơi (Loe) / mm,o/15.9,6,57,112|113,29,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,57,112|113,30,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZF125CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,57,112|113,31,mm,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,50 (Chiều dài tương đương 70),RZF125CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,57,112|113,32,m,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,57,112|113,33,m,
FVA125AMVM/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả đường ống lỏng và ống hơi,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,6,57,112|113,34,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,57,112|113,4,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (6.2-15.5),RZF140CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,57,112|113,5,kW,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (21,200-52,900)",RZF140CYM,Btu/h,"47,800 (21,200-52,900)",7,57,112|113,6,Btu/h,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,5.71,RZF140CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.71,7,57,112|113,7,kW,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,cop,FVA140AMVM,2.45,RZF140CYM,COP / kW/kW,2.45,7,57,112|113,8,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,4.18,RZF140CYM,CSPF / kWh/kWh,4.18,7,57,112|113,9,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZF140CYM,Dàn lạnh / Màu sắc,Trắng sáng,7,57,112|113,10,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZF140CYM,Lưu lượng gió (C / TB / T) / m3/phút,30 / 28 / 26,7,57,112|113,11,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZF140CYM,cfm,"1,059 / 988 / 918",7,57,112|113,12,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZF140CYM,Độ ồn 3 (C / TB / T) / dB(A),53 / 51 / 48,7,57,112|113,13,dB(A),
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZF140CYM,Phin lọc khí,Lưới nhựa,7,57,112|113,14,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZF140CYM,Kích thước (CXRXD) / mm,"1,850X600X350",7,57,112|113,15,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZF140CYM,Trọng lượng / kg,50,7,57,112|113,16,kg,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZF140CYM,Phạm vi hoạt động / °CWB,14 đến 25,7,57,112|113,17,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZF140CYM,Dàn nóng / Màu sắc,Trắng ngà,7,57,112|113,18,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Micro channel,RZF140CYM,Dàn tản nhiệt / Loại,Micro channel,7,57,112|113,19,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZF140CYM,Máy nén / Loại,Swing dạng kín,7,57,112|113,20,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,2.4,RZF140CYM,Động cơ / kW,2.4,7,57,112|113,21,kW,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,1.9 (Đã nạp cho 30 m),RZF140CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,57,112|113,22,kg,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,54,RZF140CYM,Độ ồn 3 / Làm lạnh / dB(A),54,7,57,112|113,23,dB(A),
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,45,RZF140CYM,Chế độ vận hành ban đêm / dB(A),45,7,57,112|113,24,dB(A),
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,990X940X320,RZF140CYM,Kích thước (CXRXD) / mm,990X940X320,7,57,112|113,25,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,64,RZF140CYM,Trọng lượng / kg,64,7,57,112|113,26,kg,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,21 đến 46,RZF140CYM,Phạm vi hoạt động / °CDB,21 đến 46,7,57,112|113,27,,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZF140CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,57,112|113,28,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZF140CYM,Hơi (Loe) / mm,o/15.9,7,57,112|113,29,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,57,112|113,30,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZF140CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,57,112|113,31,mm,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,50 (Chiều dài tương đương 70),RZF140CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,57,112|113,32,m,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,57,112|113,33,m,
FVA140AMVM/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả đường ống lỏng và ống hơi,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả đường ống lỏng và ống hơi,7,57,112|113,34,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF50DVM,PNogwuồenr sđuiệ / pnply / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,58,114|115,4,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA50DVMV,5.0 (2.3-5.6),RZF50DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),6,58,114|115,5,kW,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA50DVMV,"17,100 (7,800-19,100)",RZF50DVM,Btu/h,"17,100 (7,800-19,100)",6,58,114|115,6,Btu/h,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,power_input_kw,FHA50DVMV,1.17,RZF50DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.17,6,58,114|115,7,kW,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,cop,FHA50DVMV,4.27,RZF50DVM,COP / kW/kW,4.27,6,58,114|115,8,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,cspf,FHA50DVMV,6.60,RZF50DVM,CSPF / kWh/kWh,6.60,6,58,114|115,9,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,Trắng,RZF50DVM,Dàn lạnh / Màu sắc,Trắng,6,58,114|115,10,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,airflow,FHA50DVMV,15 / 13.5 / 12 / 11 / 10,RZF50DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,15 / 13.5 / 12 / 11 / 10,6,58,114|115,11,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,530 / 477 / 424 / 388 / 353,RZF50DVM,cfm,530 / 477 / 424 / 388 / 353,6,58,114|115,12,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FHA50DVMV,37 / 36 / 35 / 33.5 / 32,RZF50DVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),37 / 36 / 35 / 33.5 / 32,6,58,114|115,13,dB(A),
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,235X960X690,RZF50DVM,Kích thước (CXRXD) / mm,235X960X690,6,58,114|115,14,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,25,RZF50DVM,Trọng lượng / kg,25,6,58,114|115,15,kg,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,14 đến 25,RZF50DVM,Phạm vi hoạt động / °CWB,14 đến 25,6,58,114|115,16,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,Trắng ngà,RZF50DVM,Dàn nóng / Màu sắc,Trắng ngà,6,58,114|115,17,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,Micro channel + Mạ kẽm,RZF50DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,58,114|115,18,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,compressor_type,FHA50DVMV,Swing dạng kín,RZF50DVM,Máy nén / Loại,Swing dạng kín,6,58,114|115,19,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,1.3,RZF50DVM,Động cơ / kW,1.3,6,58,114|115,20,kW,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA50DVMV,1.2 (Đã nạp cho 30 m),RZF50DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),6,58,114|115,21,kg,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,noise_level,FHA50DVMV,48,RZF50DVM,Độ ồn 3 / Làm lạnh / dB(A),48,6,58,114|115,22,dB(A),
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,44,RZF50DVM,Chế độ vận hành ban đêm / dB(A),44,6,58,114|115,23,dB(A),
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,608X845X300,RZF50DVM,Kích thước (CXRXD) / mm,608X845X300,6,58,114|115,24,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,41,RZF50DVM,Trọng lượng / kg,41,6,58,114|115,25,kg,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,21 đến 46,RZF50DVM,Phạm vi hoạt động / °CDB,21 đến 46,6,58,114|115,26,,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA50DVMV,o/9.5,RZF50DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,58,114|115,27,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,o/15.9,RZF50DVM,Hơi (Loe) / mm,o/15.9,6,58,114|115,28,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF50DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,58,114|115,29,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50DVMV,Kết nối lỗ đường kính trong o/16,RZF50DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,58,114|115,30,mm,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA50DVMV,50 (Chiều dài tương đương 70),RZF50DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,58,114|115,31,m,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA50DVMV,30,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,58,114|115,32,m,
FHA50DVMV/RZF50DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA50DVMV,Cả ống lỏng và ống hơi,RZF50DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,58,114|115,33,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF60DVM,PNogwuồenr sđuiệ / pnply / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,58,114|115,4,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA60DVMV,6.0 (2.6-6.3),RZF60DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),7,58,114|115,5,kW,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA60DVMV,"20,500 (8,900-21,500)",RZF60DVM,Btu/h,"20,500 (8,900-21,500)",7,58,114|115,6,Btu/h,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,power_input_kw,FHA60DVMV,1.55,RZF60DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.55,7,58,114|115,7,kW,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,cop,FHA60DVMV,3.87,RZF60DVM,COP / kW/kW,3.87,7,58,114|115,8,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,cspf,FHA60DVMV,6.25,RZF60DVM,CSPF / kWh/kWh,6.25,7,58,114|115,9,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,Trắng,RZF60DVM,Dàn lạnh / Màu sắc,Trắng,7,58,114|115,10,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,airflow,FHA60DVMV,15 / 13.5 / 12 / 11 / 10,RZF60DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,15 / 13.5 / 12 / 11 / 10,7,58,114|115,11,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,530 / 477 / 424 / 388 / 353,RZF60DVM,cfm,530 / 477 / 424 / 388 / 353,7,58,114|115,12,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FHA60DVMV,37 / 36 / 35 / 33.5 / 32,RZF60DVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),37 / 36 / 35 / 33.5 / 32,7,58,114|115,13,dB(A),
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,235X960X690,RZF60DVM,Kích thước (CXRXD) / mm,235X960X690,7,58,114|115,14,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,25,RZF60DVM,Trọng lượng / kg,25,7,58,114|115,15,kg,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,14 đến 25,RZF60DVM,Phạm vi hoạt động / °CWB,14 đến 25,7,58,114|115,16,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,Trắng ngà,RZF60DVM,Dàn nóng / Màu sắc,Trắng ngà,7,58,114|115,17,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,Micro channel + Mạ kẽm,RZF60DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,58,114|115,18,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,compressor_type,FHA60DVMV,Swing dạng kín,RZF60DVM,Máy nén / Loại,Swing dạng kín,7,58,114|115,19,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,1.3,RZF60DVM,Động cơ / kW,1.3,7,58,114|115,20,kW,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA60DVMV,1.2 (Đã nạp cho 30 m),RZF60DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),7,58,114|115,21,kg,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,noise_level,FHA60DVMV,48,RZF60DVM,Độ ồn 3 / Làm lạnh / dB(A),48,7,58,114|115,22,dB(A),
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,44,RZF60DVM,Chế độ vận hành ban đêm / dB(A),44,7,58,114|115,23,dB(A),
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,608X845X300,RZF60DVM,Kích thước (CXRXD) / mm,608X845X300,7,58,114|115,24,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,41,RZF60DVM,Trọng lượng / kg,41,7,58,114|115,25,kg,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,21 đến 46,RZF60DVM,Phạm vi hoạt động / °CDB,21 đến 46,7,58,114|115,26,,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA60DVMV,o/9.5,RZF60DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,58,114|115,27,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,o/15.9,RZF60DVM,Hơi (Loe) / mm,o/15.9,7,58,114|115,28,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF60DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,58,114|115,29,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60DVMV,Kết nối lỗ đường kính trong o/16,RZF60DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,58,114|115,30,mm,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA60DVMV,50 (Chiều dài tương đương 70),RZF60DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,58,114|115,31,m,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA60DVMV,30,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,58,114|115,32,m,
FHA60DVMV/RZF60DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA60DVMV,Cả ống lỏng và ống hơi,RZF60DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,58,114|115,33,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZF71DVM,PNogwuồenr sđuiệ / pnply / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,58,114|115,4,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA71DVMV,7.1 (3.2-8.0),RZF71DVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),8,58,114|115,5,kW,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA71DVMV,"24,200 (10,900-27,300)",RZF71DVM,Btu/h,"24,200 (10,900-27,300)",8,58,114|115,6,Btu/h,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,power_input_kw,FHA71DVMV,1.95,RZF71DVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.95,8,58,114|115,7,kW,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,cop,FHA71DVMV,3.64,RZF71DVM,COP / kW/kW,3.64,8,58,114|115,8,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,cspf,FHA71DVMV,6.34,RZF71DVM,CSPF / kWh/kWh,6.34,8,58,114|115,9,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Trắng,RZF71DVM,Dàn lạnh / Màu sắc,Trắng,8,58,114|115,10,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,airflow,FHA71DVMV,20.5 / 18.8 / 17 / 15.5 / 14,RZF71DVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,20.5 / 18.8 / 17 / 15.5 / 14,8,58,114|115,11,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,724 / 664 / 600 / 547 / 494,RZF71DVM,cfm,724 / 664 / 600 / 547 / 494,8,58,114|115,12,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FHA71DVMV,38 / 37 / 36 / 35 / 34,RZF71DVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),38 / 37 / 36 / 35 / 34,8,58,114|115,13,dB(A),
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,"235X1,270X690",RZF71DVM,Kích thước (CXRXD) / mm,"235X1,270X690",8,58,114|115,14,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,32,RZF71DVM,Trọng lượng / kg,32,8,58,114|115,15,kg,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,14 đến 25,RZF71DVM,Phạm vi hoạt động / °CWB,14 đến 25,8,58,114|115,16,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Trắng ngà,RZF71DVM,Dàn nóng / Màu sắc,Trắng ngà,8,58,114|115,17,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Micro channel + Mạ kẽm,RZF71DVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,58,114|115,18,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,compressor_type,FHA71DVMV,Swing dạng kín,RZF71DVM,Máy nén / Loại,Swing dạng kín,8,58,114|115,19,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,1.3,RZF71DVM,Động cơ / kW,1.3,8,58,114|115,20,kW,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA71DVMV,1.2 (Đã nạp cho 30 m),RZF71DVM,Mức nạp môi chất lạnh (R32) / kg,1.2 (Đã nạp cho 30 m),8,58,114|115,21,kg,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,noise_level,FHA71DVMV,48,RZF71DVM,Độ ồn 3 / Làm lạnh / dB(A),48,8,58,114|115,22,dB(A),
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,44,RZF71DVM,Chế độ vận hành ban đêm / dB(A),44,8,58,114|115,23,dB(A),
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,608X845X300,RZF71DVM,Kích thước (CXRXD) / mm,608X845X300,8,58,114|115,24,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,41,RZF71DVM,Trọng lượng / kg,41,8,58,114|115,25,kg,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,21 đến 46,RZF71DVM,Phạm vi hoạt động / °CDB,21 đến 46,8,58,114|115,26,,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA71DVMV,o/9.5,RZF71DVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,58,114|115,27,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,o/15.9,RZF71DVM,Hơi (Loe) / mm,o/15.9,8,58,114|115,28,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF71DVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,58,114|115,29,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Kết nối lỗ đường kính trong o/16,RZF71DVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,8,58,114|115,30,mm,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA71DVMV,50 (Chiều dài tương đương 70),RZF71DVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,58,114|115,31,m,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71DVMV,30,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,58,114|115,32,m,
FHA71DVMV/RZF71DVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71DVMV,Cả ống lỏng và ống hơi,RZF71DVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,58,114|115,33,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"1 Pha, 220-240V, 50 / 60Hz",RZF100CVM,PNogwuồenr sđuiệp / nply / Dàn nóng,"1 Pha, 220-240V, 50 / 60Hz",6,58,114|115,4,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA100CVMV,10.0 (5.0-11.2),RZF100CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),6,58,114|115,5,kW,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA100CVMV,"34,100 (17,100-38,200)",RZF100CVM,Btu/h,"34,100 (17,100-38,200)",6,58,114|115,6,Btu/h,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,power_input_kw,FHA100CVMV,3.24,RZF100CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.24,6,58,114|115,7,kW,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,cop,FHA100CVMV,3.09,RZF100CVM,COP / kW/kW,3.09,6,58,114|115,8,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,cspf,FHA100CVMV,5.17,RZF100CVM,CSPF / kWh/kWh,5.17,6,58,114|115,9,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng,RZF100CVM,Dàn lạnh / Màu sắc,Trắng,6,58,114|115,10,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,airflow,FHA100CVMV,28 / 26 / 24 / 22 / 20,RZF100CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,28 / 26 / 24 / 22 / 20,6,58,114|115,11,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,988 / 918 / 847 / 777 / 706,RZF100CVM,cfm,988 / 918 / 847 / 777 / 706,6,58,114|115,12,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,42 / 40 / 38 / 36 / 34,RZF100CVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),42 / 40 / 38 / 36 / 34,6,58,114|115,13,dB(A),
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"235X1,590X690",RZF100CVM,Kích thước (CXRXD) / mm,"235X1,590X690",6,58,114|115,14,mm,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,38,RZF100CVM,Trọng lượng / kg,38,6,58,114|115,15,kg,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,14 đến 25,RZF100CVM,Phạm vi hoạt động / °CWB,14 đến 25,6,58,114|115,16,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng ngà,RZF100CVM,Dàn nóng / Màu sắc,Trắng ngà,6,58,114|115,17,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Micro channel,RZF100CVM,Dàn tản nhiệt / Loại,Micro channel,6,58,114|115,18,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,compressor_type,FHA100CVMV,Swing dạng kín,RZF100CVM,Máy nén / Loại,Swing dạng kín,6,58,114|115,19,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,1.6,RZF100CVM,Động cơ / kW,1.6,6,58,114|115,20,kW,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA100CVMV,1.3 (Đã nạp cho 30 m),RZF100CVM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),6,58,114|115,21,kg,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,49,RZF100CVM,Độ ồn 3 / Làm lạnh / dB(A),49,6,58,114|115,22,dB(A),
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,45,RZF100CVM,Chế độ vận hành ban đêm / dB(A),45,6,58,114|115,23,dB(A),
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,695X930X350,RZF100CVM,Kích thước (CXRXD) / mm,695X930X350,6,58,114|115,24,mm,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,48,RZF100CVM,Trọng lượng / kg,48,6,58,114|115,25,kg,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,21 đến 46,RZF100CVM,Phạm vi hoạt động / °CDB,21 đến 46,6,58,114|115,26,,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA100CVMV,o/9.5,RZF100CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,58,114|115,27,mm,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,o/15.9,RZF100CVM,Hơi (Loe) / mm,o/15.9,6,58,114|115,28,mm,
