combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,58,114|115,29,mm,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Kết nối lỗ đường kính trong o/16,RZF100CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,58,114|115,30,mm,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA100CVMV,50 (Chiều dài tương đương 70),RZF100CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,58,114|115,31,m,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,30,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,58,114|115,32,m,
FHA100CVMV/RZF100CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,Cả ống lỏng và ống hơi,RZF100CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,58,114|115,33,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1 Pha, 220-240V, 50 / 60Hz",RZF125CVM,PNogwuồenr sđuiệp / nply / Dàn nóng,"1 Pha, 220-240V, 50 / 60Hz",7,58,114|115,4,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA125CVMA,12.5 (5.7-14.0),RZF125CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),7,58,114|115,5,kW,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA125CVMA,"42,700 (19,500-47,800)",RZF125CVM,Btu/h,"42,700 (19,500-47,800)",7,58,114|115,6,Btu/h,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,power_input_kw,FHA125CVMA,4.29,RZF125CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.29,7,58,114|115,7,kW,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,cop,FHA125CVMA,2.91,RZF125CVM,COP / kW/kW,2.91,7,58,114|115,8,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,cspf,FHA125CVMA,5.09,RZF125CVM,CSPF / kWh/kWh,5.09,7,58,114|115,9,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng,RZF125CVM,Dàn lạnh / Màu sắc,Trắng,7,58,114|115,10,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,airflow,FHA125CVMA,31 / 29 / 27 / 25 / 23,RZF125CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,31 / 29 / 27 / 25 / 23,7,58,114|115,11,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,094 / 1,024 / 953 / 883 / 812",RZF125CVM,cfm,"1,094 / 1,024 / 953 / 883 / 812",7,58,114|115,12,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,44 / 42.5 / 41 / 39 / 37,RZF125CVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),44 / 42.5 / 41 / 39 / 37,7,58,114|115,13,dB(A),
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"235X1,590X690",RZF125CVM,Kích thước (CXRXD) / mm,"235X1,590X690",7,58,114|115,14,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,38,RZF125CVM,Trọng lượng / kg,38,7,58,114|115,15,kg,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,14 đến 25,RZF125CVM,Phạm vi hoạt động / °CWB,14 đến 25,7,58,114|115,16,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng ngà,RZF125CVM,Dàn nóng / Màu sắc,Trắng ngà,7,58,114|115,17,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Micro channel,RZF125CVM,Dàn tản nhiệt / Loại,Micro channel,7,58,114|115,18,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,compressor_type,FHA125CVMA,Swing dạng kín,RZF125CVM,Máy nén / Loại,Swing dạng kín,7,58,114|115,19,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,2.4,RZF125CVM,Động cơ / kW,2.4,7,58,114|115,20,kW,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA125CVMA,1.9 (Đã nạp cho 30 m),RZF125CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,58,114|115,21,kg,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,52,RZF125CVM,Độ ồn 3 / Làm lạnh / dB(A),52,7,58,114|115,22,dB(A),
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,45,RZF125CVM,Chế độ vận hành ban đêm / dB(A),45,7,58,114|115,23,dB(A),
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,990X940X320,RZF125CVM,Kích thước (CXRXD) / mm,990X940X320,7,58,114|115,24,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,64,RZF125CVM,Trọng lượng / kg,64,7,58,114|115,25,kg,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,21 đến 46,RZF125CVM,Phạm vi hoạt động / °CDB,21 đến 46,7,58,114|115,26,,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA125CVMA,o/9.5,RZF125CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,58,114|115,27,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,o/15.9,RZF125CVM,Hơi (Loe) / mm,o/15.9,7,58,114|115,28,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,58,114|115,29,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Kết nối lỗ đường kính trong o/25,RZF125CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,58,114|115,30,mm,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA125CVMA,50 (Chiều dài tương đương 70),RZF125CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,58,114|115,31,m,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,30,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,58,114|115,32,m,
FHA125CVMA/RZF125CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,Cả ống lỏng và ống hơi,RZF125CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,58,114|115,33,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1 Pha, 220-240V, 50 / 60Hz",RZF140CVM,PNogwuồenr sđuiệp / nply / Dàn nóng,"1 Pha, 220-240V, 50 / 60Hz",8,58,114|115,4,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA140CVMA,14.0 (6.2-15.5),RZF140CVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),8,58,114|115,5,kW,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA140CVMA,"47,800 (21,200-52,900)",RZF140CVM,Btu/h,"47,800 (21,200-52,900)",8,58,114|115,6,Btu/h,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,power_input_kw,FHA140CVMA,5.40,RZF140CVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.40,8,58,114|115,7,kW,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,cop,FHA140CVMA,2.59,RZF140CVM,COP / kW/kW,2.59,8,58,114|115,8,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,cspf,FHA140CVMA,4.78,RZF140CVM,CSPF / kWh/kWh,4.78,8,58,114|115,9,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng,RZF140CVM,Dàn lạnh / Màu sắc,Trắng,8,58,114|115,10,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,airflow,FHA140CVMA,34 / 31.5 / 29 / 26.5 / 24,RZF140CVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34 / 31.5 / 29 / 26.5 / 24,8,58,114|115,11,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,200 / 1,112 / 1,024 / 935 / 847",RZF140CVM,cfm,"1,200 / 1,112 / 1,024 / 935 / 847",8,58,114|115,12,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,46 / 44 / 42 / 40 / 38,RZF140CVM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),46 / 44 / 42 / 40 / 38,8,58,114|115,13,dB(A),
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"235X1,590X690",RZF140CVM,Kích thước (CXRXD) / mm,"235X1,590X690",8,58,114|115,14,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,38,RZF140CVM,Trọng lượng / kg,38,8,58,114|115,15,kg,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,14 đến 25,RZF140CVM,Phạm vi hoạt động / °CWB,14 đến 25,8,58,114|115,16,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng ngà,RZF140CVM,Dàn nóng / Màu sắc,Trắng ngà,8,58,114|115,17,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Micro channel,RZF140CVM,Dàn tản nhiệt / Loại,Micro channel,8,58,114|115,18,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,compressor_type,FHA140CVMA,Swing dạng kín,RZF140CVM,Máy nén / Loại,Swing dạng kín,8,58,114|115,19,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,2.4,RZF140CVM,Động cơ / kW,2.4,8,58,114|115,20,kW,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA140CVMA,1.9 (Đã nạp cho 30 m),RZF140CVM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),8,58,114|115,21,kg,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,54,RZF140CVM,Độ ồn 3 / Làm lạnh / dB(A),54,8,58,114|115,22,dB(A),
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,45,RZF140CVM,Chế độ vận hành ban đêm / dB(A),45,8,58,114|115,23,dB(A),
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,990X940X320,RZF140CVM,Kích thước (CXRXD) / mm,990X940X320,8,58,114|115,24,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,64,RZF140CVM,Trọng lượng / kg,64,8,58,114|115,25,kg,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,21 đến 46,RZF140CVM,Phạm vi hoạt động / °CDB,21 đến 46,8,58,114|115,26,,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA140CVMA,o/9.5,RZF140CVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,58,114|115,27,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,o/15.9,RZF140CVM,Hơi (Loe) / mm,o/15.9,8,58,114|115,28,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140CVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,58,114|115,29,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Kết nối lỗ đường kính trong o/25,RZF140CVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,8,58,114|115,30,mm,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA140CVMA,50 (Chiều dài tương đương 70),RZF140CVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,58,114|115,31,m,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,30,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,58,114|115,32,m,
FHA140CVMA/RZF140CVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,Cả ống lỏng và ống hơi,RZF140CVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,58,114|115,33,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF71DYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,58,114|115,4,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA71DVMV,7.1 (3.2-8.0),RZF71DYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),5,58,114|115,5,kW,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA71DVMV,"24,200 (10,900-27,300)",RZF71DYM,Btu/h,"24,200 (10,900-27,300)",5,58,114|115,6,Btu/h,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,power_input_kw,FHA71DVMV,1.95,RZF71DYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.95,5,58,114|115,7,kW,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,cop,FHA71DVMV,3.64,RZF71DYM,COP / kW/kW,3.64,5,58,114|115,8,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,cspf,FHA71DVMV,6.34,RZF71DYM,CSPF / kWh/kWh,6.34,5,58,114|115,9,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Trắng,RZF71DYM,Dàn lạnh / Màu sắc,Trắng,5,58,114|115,10,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,airflow,FHA71DVMV,20.5 / 18.8 / 17 / 15.5 / 14,RZF71DYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,20.5 / 18.8 / 17 / 15.5 / 14,5,58,114|115,11,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,724 / 664 / 600 / 547 / 494,RZF71DYM,cfm,724 / 664 / 600 / 547 / 494,5,58,114|115,12,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FHA71DVMV,38 / 37 / 36 / 35 / 34,RZF71DYM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),38 / 37 / 36 / 35 / 34,5,58,114|115,13,dB(A),
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,"235X1,270X690",RZF71DYM,Kích thước (CXRXD) / mm,"235X1,270X690",5,58,114|115,14,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,32,RZF71DYM,Trọng lượng / kg,32,5,58,114|115,15,kg,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,14 đến 25,RZF71DYM,Phạm vi hoạt động / °CWB,14 đến 25,5,58,114|115,16,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Trắng ngà,RZF71DYM,Dàn nóng / Màu sắc,Trắng ngà,5,58,114|115,17,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Micro channel + Mạ kẽm,RZF71DYM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,5,58,114|115,18,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,compressor_type,FHA71DVMV,Swing dạng kín,RZF71DYM,Máy nén / Loại,Swing dạng kín,5,58,114|115,19,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,1.6,RZF71DYM,Động cơ / kW,1.6,5,58,114|115,20,kW,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA71DVMV,1.3 (Đã nạp cho 30 m),RZF71DYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,58,114|115,21,kg,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,noise_level,FHA71DVMV,48,RZF71DYM,Độ ồn 3 / Làm lạnh / dB(A),48,5,58,114|115,22,dB(A),
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,44,RZF71DYM,Chế độ vận hành ban đêm / dB(A),44,5,58,114|115,23,dB(A),
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,695X930X350,RZF71DYM,Kích thước (CXRXD) / mm,695X930X350,5,58,114|115,24,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,48,RZF71DYM,Trọng lượng / kg,48,5,58,114|115,25,kg,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,21 đến 46,RZF71DYM,Phạm vi hoạt động / °CDB,21 đến 46,5,58,114|115,26,,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA71DVMV,o/9.5,RZF71DYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,58,114|115,27,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,o/15.9,RZF71DYM,Hơi (Loe) / mm,o/15.9,5,58,114|115,28,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF71DYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,58,114|115,29,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71DVMV,Kết nối lỗ đường kính trong o/16,RZF71DYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,58,114|115,30,mm,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA71DVMV,50 (Chiều dài tương đương 70),RZF71DYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,58,114|115,31,m,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71DVMV,30,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,58,114|115,32,m,
FHA71DVMV/RZF71DYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71DVMV,Cả ống lỏng và ống hơi,RZF71DYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,58,114|115,33,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF100CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",5,58,114|115,4,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA100CVMV,10.0 (5.0-11.2),RZF100CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,58,114|115,5,kW,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA100CVMV,"34,100 (17,100-38,200)",RZF100CYM,Btu/h,"34,100 (17,100-38,200)",5,58,114|115,6,Btu/h,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,power_input_kw,FHA100CVMV,3.24,RZF100CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.24,5,58,114|115,7,kW,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,cop,FHA100CVMV,3.09,RZF100CYM,COP / kW/kW,3.09,5,58,114|115,8,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,cspf,FHA100CVMV,5.17,RZF100CYM,CSPF / kWh/kWh,5.17,5,58,114|115,9,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng,RZF100CYM,Dàn lạnh / Màu sắc,Trắng,5,58,114|115,10,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,airflow,FHA100CVMV,28 / 26 / 24 / 22 / 20,RZF100CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,28 / 26 / 24 / 22 / 20,5,58,114|115,11,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,988 / 918 / 847 / 777 / 706,RZF100CYM,cfm,988 / 918 / 847 / 777 / 706,5,58,114|115,12,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,42 / 40 / 38 / 36 / 34,RZF100CYM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),42 / 40 / 38 / 36 / 34,5,58,114|115,13,dB(A),
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"235X1,590X690",RZF100CYM,Kích thước (CXRXD) / mm,"235X1,590X690",5,58,114|115,14,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,38,RZF100CYM,Trọng lượng / kg,38,5,58,114|115,15,kg,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,14 đến 25,RZF100CYM,Phạm vi hoạt động / °CWB,14 đến 25,5,58,114|115,16,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng ngà,RZF100CYM,Dàn nóng / Màu sắc,Trắng ngà,5,58,114|115,17,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Micro channel,RZF100CYM,Dàn tản nhiệt / Loại,Micro channel,5,58,114|115,18,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,compressor_type,FHA100CVMV,Swing dạng kín,RZF100CYM,Máy nén / Loại,Swing dạng kín,5,58,114|115,19,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,1.6,RZF100CYM,Động cơ / kW,1.6,5,58,114|115,20,kW,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA100CVMV,1.3 (Đã nạp cho 30 m),RZF100CYM,Mức nạp môi chất lạnh (R32) / kg,1.3 (Đã nạp cho 30 m),5,58,114|115,21,kg,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,49,RZF100CYM,Độ ồn 3 / Làm lạnh / dB(A),49,5,58,114|115,22,dB(A),
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,45,RZF100CYM,Chế độ vận hành ban đêm / dB(A),45,5,58,114|115,23,dB(A),
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,695X930X350,RZF100CYM,Kích thước (CXRXD) / mm,695X930X350,5,58,114|115,24,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,48,RZF100CYM,Trọng lượng / kg,48,5,58,114|115,25,kg,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,21 đến 46,RZF100CYM,Phạm vi hoạt động / °CDB,21 đến 46,5,58,114|115,26,,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA100CVMV,o/9.5,RZF100CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,58,114|115,27,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,o/15.9,RZF100CYM,Hơi (Loe) / mm,o/15.9,5,58,114|115,28,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF100CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,58,114|115,29,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Kết nối lỗ đường kính trong o/16,RZF100CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,5,58,114|115,30,mm,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA100CVMV,50 (Chiều dài tương đương 70),RZF100CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,58,114|115,31,m,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,30,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,58,114|115,32,m,
FHA100CVMV/RZF100CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,Cả ống lỏng và ống hơi,RZF100CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,58,114|115,33,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF125CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",6,58,114|115,4,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA125CVMA,12.5 (5.7-14.0),RZF125CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),6,58,114|115,5,kW,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA125CVMA,"42,700 (19,500-47,800)",RZF125CYM,Btu/h,"42,700 (19,500-47,800)",6,58,114|115,6,Btu/h,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,power_input_kw,FHA125CVMA,4.29,RZF125CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.29,6,58,114|115,7,kW,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,cop,FHA125CVMA,2.91,RZF125CYM,COP / kW/kW,2.91,6,58,114|115,8,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,cspf,FHA125CVMA,5.09,RZF125CYM,CSPF / kWh/kWh,5.09,6,58,114|115,9,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng,RZF125CYM,Dàn lạnh / Màu sắc,Trắng,6,58,114|115,10,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,airflow,FHA125CVMA,31 / 29 / 27 / 25 / 23,RZF125CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,31 / 29 / 27 / 25 / 23,6,58,114|115,11,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,094 / 1,024 / 953 / 883 / 812",RZF125CYM,cfm,"1,094 / 1,024 / 953 / 883 / 812",6,58,114|115,12,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,44 / 42.5 / 41 / 39 / 37,RZF125CYM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),44 / 42.5 / 41 / 39 / 37,6,58,114|115,13,dB(A),
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"235X1,590X690",RZF125CYM,Kích thước (CXRXD) / mm,"235X1,590X690",6,58,114|115,14,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,38,RZF125CYM,Trọng lượng / kg,38,6,58,114|115,15,kg,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,14 đến 25,RZF125CYM,Phạm vi hoạt động / °CWB,14 đến 25,6,58,114|115,16,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng ngà,RZF125CYM,Dàn nóng / Màu sắc,Trắng ngà,6,58,114|115,17,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Micro channel,RZF125CYM,Dàn tản nhiệt / Loại,Micro channel,6,58,114|115,18,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,compressor_type,FHA125CVMA,Swing dạng kín,RZF125CYM,Máy nén / Loại,Swing dạng kín,6,58,114|115,19,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,2.4,RZF125CYM,Động cơ / kW,2.4,6,58,114|115,20,kW,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA125CVMA,1.9 (Đã nạp cho 30 m),RZF125CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),6,58,114|115,21,kg,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,52,RZF125CYM,Độ ồn 3 / Làm lạnh / dB(A),52,6,58,114|115,22,dB(A),
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,45,RZF125CYM,Chế độ vận hành ban đêm / dB(A),45,6,58,114|115,23,dB(A),
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,990X940X320,RZF125CYM,Kích thước (CXRXD) / mm,990X940X320,6,58,114|115,24,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,64,RZF125CYM,Trọng lượng / kg,64,6,58,114|115,25,kg,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,21 đến 46,RZF125CYM,Phạm vi hoạt động / °CDB,21 đến 46,6,58,114|115,26,,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA125CVMA,o/9.5,RZF125CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,58,114|115,27,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,o/15.9,RZF125CYM,Hơi (Loe) / mm,o/15.9,6,58,114|115,28,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF125CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,58,114|115,29,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Kết nối lỗ đường kính trong o/25,RZF125CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,6,58,114|115,30,mm,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA125CVMA,50 (Chiều dài tương đương 70),RZF125CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,58,114|115,31,m,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,30,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,58,114|115,32,m,
FHA125CVMA/RZF125CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,Cả ống lỏng và ống hơi,RZF125CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,58,114|115,33,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"3 Pha, 380-415 / 380V, 50 / 60Hz",RZF140CYM,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 380V, 50 / 60Hz",7,58,114|115,4,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA140CVMA,14.0 (6.2-15.5),RZF140CYM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),7,58,114|115,5,kW,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA140CVMA,"47,800 (21,200-52,900)",RZF140CYM,Btu/h,"47,800 (21,200-52,900)",7,58,114|115,6,Btu/h,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,power_input_kw,FHA140CVMA,5.40,RZF140CYM,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.40,7,58,114|115,7,kW,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,cop,FHA140CVMA,2.59,RZF140CYM,COP / kW/kW,2.59,7,58,114|115,8,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,cspf,FHA140CVMA,4.78,RZF140CYM,CSPF / kWh/kWh,4.78,7,58,114|115,9,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng,RZF140CYM,Dàn lạnh / Màu sắc,Trắng,7,58,114|115,10,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,airflow,FHA140CVMA,34 / 31.5 / 29 / 26.5 / 24,RZF140CYM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34 / 31.5 / 29 / 26.5 / 24,7,58,114|115,11,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,200 / 1,112 / 1,024 / 935 / 847",RZF140CYM,cfm,"1,200 / 1,112 / 1,024 / 935 / 847",7,58,114|115,12,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,46 / 44 / 42 / 40 / 38,RZF140CYM,Độ ồn 3 (RC / C / TB / T / RT) / dB(A),46 / 44 / 42 / 40 / 38,7,58,114|115,13,dB(A),
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"235X1,590X690",RZF140CYM,Kích thước (CXRXD) / mm,"235X1,590X690",7,58,114|115,14,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,38,RZF140CYM,Trọng lượng / kg,38,7,58,114|115,15,kg,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,14 đến 25,RZF140CYM,Phạm vi hoạt động / °CWB,14 đến 25,7,58,114|115,16,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng ngà,RZF140CYM,Dàn nóng / Màu sắc,Trắng ngà,7,58,114|115,17,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Micro channel,RZF140CYM,Dàn tản nhiệt / Loại,Micro channel,7,58,114|115,18,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,compressor_type,FHA140CVMA,Swing dạng kín,RZF140CYM,Máy nén / Loại,Swing dạng kín,7,58,114|115,19,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,2.4,RZF140CYM,Động cơ / kW,2.4,7,58,114|115,20,kW,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA140CVMA,1.9 (Đã nạp cho 30 m),RZF140CYM,Mức nạp môi chất lạnh (R32) / kg,1.9 (Đã nạp cho 30 m),7,58,114|115,21,kg,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,54,RZF140CYM,Độ ồn 3 / Làm lạnh / dB(A),54,7,58,114|115,22,dB(A),
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,45,RZF140CYM,Chế độ vận hành ban đêm / dB(A),45,7,58,114|115,23,dB(A),
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,990X940X320,RZF140CYM,Kích thước (CXRXD) / mm,990X940X320,7,58,114|115,24,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,64,RZF140CYM,Trọng lượng / kg,64,7,58,114|115,25,kg,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,21 đến 46,RZF140CYM,Phạm vi hoạt động / °CDB,21 đến 46,7,58,114|115,26,,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA140CVMA,o/9.5,RZF140CYM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,58,114|115,27,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,o/15.9,RZF140CYM,Hơi (Loe) / mm,o/15.9,7,58,114|115,28,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZF140CYM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,58,114|115,29,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Kết nối lỗ đường kính trong o/25,RZF140CYM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,7,58,114|115,30,mm,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA140CVMA,50 (Chiều dài tương đương 70),RZF140CYM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,58,114|115,31,m,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,30,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,58,114|115,32,m,
FHA140CVMA/RZF140CYM,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,Cả ống lỏng và ống hơi,RZF140CYM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,58,114|115,33,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,RZA50DV2V,RZA50DV2V,Dàn nóng,RZA50DV2V,5,59,116|117,4,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,"1 Pha, 220V, 50Hz",RZA50DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",5,59,116|117,5,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF50AVM,5.0 (1.4-6.0),RZA50DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",5.0 (1.4-6.0),5,59,116|117,6,kW,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF50AVM,"17,100 (4,800-20,500)",RZA50DV2V,Btu/h,"17,100 (4,800-20,500)",5,59,116|117,7,Btu/h,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF50AVM,6.0 (1.4-7.1),RZA50DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),5,59,116|117,8,kW,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF50AVM,"20,500 (4,800-24,200)",RZA50DV2V,Btu/h,"20,500 (4,800-24,200)",5,59,116|117,9,Btu/h,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,power_input_kw,FCTF50AVM,1.11,RZA50DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.11,5,59,116|117,10,kW,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,1.27,RZA50DV2V,Sưởi 2 / kW,1.27,5,59,116|117,11,kW,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,cop,FCTF50AVM,4.50,RZA50DV2V,COP / Làm lạnh / kW/kW,4.50,5,59,116|117,12,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,4.73,RZA50DV2V,Sưởi / kW/kW,4.73,5,59,116|117,13,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,cspf,FCTF50AVM,7.22,RZA50DV2V,CSPF / Làm lạnh / kWh/kWh,7.22,5,59,116|117,14,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,----------,RZA50DV2V,Dàn lạnh / Màu sắc / Thiết bị,----------,5,59,116|117,15,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Trắng sáng,RZA50DV2V,Mặt nạ trang trí,Trắng sáng,5,59,116|117,16,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,airflow,FCTF50AVM,23 / 21 / 18.5 / 16 / 13.5,RZA50DV2V,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,59,116|117,17,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,812 / 741 / 653 / 565 / 477,RZA50DV2V,cfm,812 / 741 / 653 / 565 / 477,5,59,116|117,18,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FCTF50AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA50DV2V,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,59,116|117,19,dB(A),
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,256X840X840,RZA50DV2V,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,59,116|117,20,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,50X950X950,RZA50DV2V,Mặt nạ trang trí / mm,50X950X950,5,59,116|117,21,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,22,RZA50DV2V,Trọng lượng / Thiết bị / kg,22,5,59,116|117,22,kg,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,5.5,RZA50DV2V,Mặt nạ trang trí / kg,5.5,5,59,116|117,23,kg,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,14 đến 25,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,59,116|117,24,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,15 đến 27,RZA50DV2V,Sưởi / °CDB,15 đến 27,5,59,116|117,25,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Trắng ngà,RZA50DV2V,Dàn nóng / Màu sắc,Trắng ngà,5,59,116|117,26,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Ống đồng cánh nhôm,RZA50DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,59,116|117,27,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,compressor_type,FCTF50AVM,Swing dạng kín,RZA50DV2V,Máy nén / Loại,Swing dạng kín,5,59,116|117,28,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,1.3,RZA50DV2V,Công suất động cơ / kW,1.3,5,59,116|117,29,kW,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF50AVM,1.7 ((Đã nạp cho 30 m),RZA50DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 ((Đã nạp cho 30 m),5,59,116|117,30,kg,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FCTF50AVM,47 / 49,RZA50DV2V,Độ ồn4 / Làm lạnh / Sưởi / dB(A),47 / 49,5,59,116|117,31,dB(A),
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,43,RZA50DV2V,Chế độ vận hành ban đêm / dB(A),43,5,59,116|117,32,dB(A),
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,595X845X300,RZA50DV2V,Kích thước (CXRXD) / mm,595X845X300,5,59,116|117,33,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,45,RZA50DV2V,Trọng lượng / kg,45,5,59,116|117,34,kg,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,-5 đến 46,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,59,116|117,35,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,-15 đến 15.5,RZA50DV2V,Sưởi / °CWB,-15 đến 15.5,5,59,116|117,36,,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF50AVM,o/9.5,RZA50DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,59,116|117,37,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,o/15.9,RZA50DV2V,Hơi (Loe) / mm,o/15.9,5,59,116|117,38,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA50DV2V,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,59,116|117,39,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF50AVM,Kết nối lỗ đường kính trong o/16,RZA50DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,5,59,116|117,40,mm,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF50AVM,50 (Chiều dài tương đương 70),RZA50DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,59,116|117,41,m,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF50AVM,30,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,59,116|117,42,m,
FCTF50AVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF50AVM,Cả ống lỏng và ống hơi,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,59,116|117,43,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,RZA50DV2V,RZA50DV2V,Dàn nóng,RZA50DV2V,5,59,116|117,4,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,"1 Pha, 220V, 50Hz",RZA50DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",5,59,116|117,5,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF50CVM,5.0 (1.4-6.0),RZA50DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",5.0 (1.4-6.0),5,59,116|117,6,kW,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF50CVM,"17,100 (4,800-20,500)",RZA50DV2V,Btu/h,"17,100 (4,800-20,500)",5,59,116|117,7,Btu/h,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF50CVM,6.0 (1.4-7.1),RZA50DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),5,59,116|117,8,kW,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF50CVM,"20,500 (4,800-24,200)",RZA50DV2V,Btu/h,"20,500 (4,800-24,200)",5,59,116|117,9,Btu/h,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,power_input_kw,FCF50CVM,1.11,RZA50DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.11,5,59,116|117,10,kW,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,1.27,RZA50DV2V,Sưởi 2 / kW,1.27,5,59,116|117,11,kW,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,cop,FCF50CVM,4.50,RZA50DV2V,COP / Làm lạnh / kW/kW,4.50,5,59,116|117,12,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,4.73,RZA50DV2V,Sưởi / kW/kW,4.73,5,59,116|117,13,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,cspf,FCF50CVM,7.22,RZA50DV2V,CSPF / Làm lạnh / kWh/kWh,7.22,5,59,116|117,14,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,----------,RZA50DV2V,Dàn lạnh / Màu sắc / Thiết bị,----------,5,59,116|117,15,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Trắng sáng,RZA50DV2V,Mặt nạ trang trí,Trắng sáng,5,59,116|117,16,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,airflow,FCF50CVM,23 / 21 / 18.5 / 16 / 13.5,RZA50DV2V,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,5,59,116|117,17,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,812 / 741 / 653 / 565 / 477,RZA50DV2V,cfm,812 / 741 / 653 / 565 / 477,5,59,116|117,18,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FCF50CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA50DV2V,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,5,59,116|117,19,dB(A),
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,256X840X840,RZA50DV2V,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,5,59,116|117,20,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,50X950X950,RZA50DV2V,Mặt nạ trang trí / mm,50X950X950,5,59,116|117,21,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,22,RZA50DV2V,Trọng lượng / Thiết bị / kg,22,5,59,116|117,22,kg,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,5.5,RZA50DV2V,Mặt nạ trang trí / kg,5.5,5,59,116|117,23,kg,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,14 đến 25,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,59,116|117,24,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,15 đến 27,RZA50DV2V,Sưởi / °CDB,15 đến 27,5,59,116|117,25,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Trắng ngà,RZA50DV2V,Dàn nóng / Màu sắc,Trắng ngà,5,59,116|117,26,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Ống đồng cánh nhôm,RZA50DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,59,116|117,27,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,compressor_type,FCF50CVM,Swing dạng kín,RZA50DV2V,Máy nén / Loại,Swing dạng kín,5,59,116|117,28,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,1.3,RZA50DV2V,Công suất động cơ / kW,1.3,5,59,116|117,29,kW,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF50CVM,1.7 ((Đã nạp cho 30 m),RZA50DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 ((Đã nạp cho 30 m),5,59,116|117,30,kg,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FCF50CVM,47 / 49,RZA50DV2V,Độ ồn4 / Làm lạnh / Sưởi / dB(A),47 / 49,5,59,116|117,31,dB(A),
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,43,RZA50DV2V,Chế độ vận hành ban đêm / dB(A),43,5,59,116|117,32,dB(A),
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,595X845X300,RZA50DV2V,Kích thước (CXRXD) / mm,595X845X300,5,59,116|117,33,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,45,RZA50DV2V,Trọng lượng / kg,45,5,59,116|117,34,kg,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,-5 đến 46,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,59,116|117,35,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,-15 đến 15.5,RZA50DV2V,Sưởi / °CWB,-15 đến 15.5,5,59,116|117,36,,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF50CVM,o/9.5,RZA50DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,59,116|117,37,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,o/15.9,RZA50DV2V,Hơi (Loe) / mm,o/15.9,5,59,116|117,38,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA50DV2V,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,59,116|117,39,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF50CVM,Kết nối lỗ đường kính trong o/16,RZA50DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,5,59,116|117,40,mm,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF50CVM,50 (Chiều dài tương đương 70),RZA50DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,59,116|117,41,m,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCF50CVM,30,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,59,116|117,42,m,
FCF50CVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCF50CVM,Cả ống lỏng và ống hơi,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,59,116|117,43,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,RZA60DV2V,RZA60DV2V,Dàn nóng,RZA60DV2V,6,59,116|117,4,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,"1 Pha, 220V, 50Hz",RZA60DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",6,59,116|117,5,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF60AVM,6.0 (1.4-7.1),RZA60DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),6,59,116|117,6,kW,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF60AVM,"20,500 (4,800-24,200)",RZA60DV2V,Btu/h,"20,500 (4,800-24,200)",6,59,116|117,7,Btu/h,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF60AVM,7.1 (1.4-8.0),RZA60DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (1.4-8.0),6,59,116|117,8,kW,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF60AVM,"23,200 (4,800-27,300)",RZA60DV2V,Btu/h,"23,200 (4,800-27,300)",6,59,116|117,9,Btu/h,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,power_input_kw,FCTF60AVM,1.49,RZA60DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.49,6,59,116|117,10,kW,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,1.54,RZA60DV2V,Sưởi 2 / kW,1.54,6,59,116|117,11,kW,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,cop,FCTF60AVM,4.03,RZA60DV2V,COP / Làm lạnh / kW/kW,4.03,6,59,116|117,12,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,4.61,RZA60DV2V,Sưởi / kW/kW,4.61,6,59,116|117,13,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,cspf,FCTF60AVM,6.85,RZA60DV2V,CSPF / Làm lạnh / kWh/kWh,6.85,6,59,116|117,14,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,----------,RZA60DV2V,Dàn lạnh / Màu sắc / Thiết bị,----------,6,59,116|117,15,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Trắng sáng,RZA60DV2V,Mặt nạ trang trí,Trắng sáng,6,59,116|117,16,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,airflow,FCTF60AVM,23 / 21 / 18.5 / 16 / 13.5,RZA60DV2V,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,6,59,116|117,17,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,812 / 741 / 653 / 565 / 477,RZA60DV2V,cfm,812 / 741 / 653 / 565 / 477,6,59,116|117,18,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FCTF60AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA60DV2V,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,6,59,116|117,19,dB(A),
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,256X840X840,RZA60DV2V,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,59,116|117,20,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,50X950X950,RZA60DV2V,Mặt nạ trang trí / mm,50X950X950,6,59,116|117,21,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,22,RZA60DV2V,Trọng lượng / Thiết bị / kg,22,6,59,116|117,22,kg,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,5.5,RZA60DV2V,Mặt nạ trang trí / kg,5.5,6,59,116|117,23,kg,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,14 đến 25,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,59,116|117,24,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,15 đến 27,RZA60DV2V,Sưởi / °CDB,15 đến 27,6,59,116|117,25,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Trắng ngà,RZA60DV2V,Dàn nóng / Màu sắc,Trắng ngà,6,59,116|117,26,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Ống đồng cánh nhôm,RZA60DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,59,116|117,27,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,compressor_type,FCTF60AVM,Swing dạng kín,RZA60DV2V,Máy nén / Loại,Swing dạng kín,6,59,116|117,28,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,1.3,RZA60DV2V,Công suất động cơ / kW,1.3,6,59,116|117,29,kW,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF60AVM,1.7 ((Đã nạp cho 30 m),RZA60DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 ((Đã nạp cho 30 m),6,59,116|117,30,kg,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FCTF60AVM,47 / 49,RZA60DV2V,Độ ồn4 / Làm lạnh / Sưởi / dB(A),47 / 49,6,59,116|117,31,dB(A),
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,43,RZA60DV2V,Chế độ vận hành ban đêm / dB(A),43,6,59,116|117,32,dB(A),
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,595X845X300,RZA60DV2V,Kích thước (CXRXD) / mm,595X845X300,6,59,116|117,33,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,45,RZA60DV2V,Trọng lượng / kg,45,6,59,116|117,34,kg,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,-5 đến 46,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,59,116|117,35,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,-15 đến 15.5,RZA60DV2V,Sưởi / °CWB,-15 đến 15.5,6,59,116|117,36,,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF60AVM,o/9.5,RZA60DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,59,116|117,37,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,o/15.9,RZA60DV2V,Hơi (Loe) / mm,o/15.9,6,59,116|117,38,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA60DV2V,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,59,116|117,39,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF60AVM,Kết nối lỗ đường kính trong o/16,RZA60DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,6,59,116|117,40,mm,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF60AVM,50 (Chiều dài tương đương 70),RZA60DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,59,116|117,41,m,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF60AVM,30,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,59,116|117,42,m,
FCTF60AVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF60AVM,Cả ống lỏng và ống hơi,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,59,116|117,43,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,RZA60DV2V,RZA60DV2V,Dàn nóng,RZA60DV2V,6,59,116|117,4,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,"1 Pha, 220V, 50Hz",RZA60DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",6,59,116|117,5,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF60CVM,6.0 (1.4-7.1),RZA60DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),6,59,116|117,6,kW,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF60CVM,"20,500 (4,800-24,200)",RZA60DV2V,Btu/h,"20,500 (4,800-24,200)",6,59,116|117,7,Btu/h,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF60CVM,7.1 (1.4-8.0),RZA60DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (1.4-8.0),6,59,116|117,8,kW,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF60CVM,"23,200 (4,800-27,300)",RZA60DV2V,Btu/h,"23,200 (4,800-27,300)",6,59,116|117,9,Btu/h,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,power_input_kw,FCF60CVM,1.49,RZA60DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.49,6,59,116|117,10,kW,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,1.54,RZA60DV2V,Sưởi 2 / kW,1.54,6,59,116|117,11,kW,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,cop,FCF60CVM,4.03,RZA60DV2V,COP / Làm lạnh / kW/kW,4.03,6,59,116|117,12,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,4.61,RZA60DV2V,Sưởi / kW/kW,4.61,6,59,116|117,13,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,cspf,FCF60CVM,6.85,RZA60DV2V,CSPF / Làm lạnh / kWh/kWh,6.85,6,59,116|117,14,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,----------,RZA60DV2V,Dàn lạnh / Màu sắc / Thiết bị,----------,6,59,116|117,15,,
