combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Trắng sáng,RZA60DV2V,Mặt nạ trang trí,Trắng sáng,6,59,116|117,16,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,airflow,FCF60CVM,23 / 21 / 18.5 / 16 / 13.5,RZA60DV2V,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,6,59,116|117,17,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,812 / 741 / 653 / 565 / 477,RZA60DV2V,cfm,812 / 741 / 653 / 565 / 477,6,59,116|117,18,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FCF60CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA60DV2V,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,6,59,116|117,19,dB(A),
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,256X840X840,RZA60DV2V,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,59,116|117,20,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,50X950X950,RZA60DV2V,Mặt nạ trang trí / mm,50X950X950,6,59,116|117,21,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,22,RZA60DV2V,Trọng lượng / Thiết bị / kg,22,6,59,116|117,22,kg,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,5.5,RZA60DV2V,Mặt nạ trang trí / kg,5.5,6,59,116|117,23,kg,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,14 đến 25,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,59,116|117,24,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,15 đến 27,RZA60DV2V,Sưởi / °CDB,15 đến 27,6,59,116|117,25,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Trắng ngà,RZA60DV2V,Dàn nóng / Màu sắc,Trắng ngà,6,59,116|117,26,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Ống đồng cánh nhôm,RZA60DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,59,116|117,27,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,compressor_type,FCF60CVM,Swing dạng kín,RZA60DV2V,Máy nén / Loại,Swing dạng kín,6,59,116|117,28,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,1.3,RZA60DV2V,Công suất động cơ / kW,1.3,6,59,116|117,29,kW,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF60CVM,1.7 ((Đã nạp cho 30 m),RZA60DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 ((Đã nạp cho 30 m),6,59,116|117,30,kg,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FCF60CVM,47 / 49,RZA60DV2V,Độ ồn4 / Làm lạnh / Sưởi / dB(A),47 / 49,6,59,116|117,31,dB(A),
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,43,RZA60DV2V,Chế độ vận hành ban đêm / dB(A),43,6,59,116|117,32,dB(A),
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,595X845X300,RZA60DV2V,Kích thước (CXRXD) / mm,595X845X300,6,59,116|117,33,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,45,RZA60DV2V,Trọng lượng / kg,45,6,59,116|117,34,kg,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,-5 đến 46,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,59,116|117,35,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,-15 đến 15.5,RZA60DV2V,Sưởi / °CWB,-15 đến 15.5,6,59,116|117,36,,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF60CVM,o/9.5,RZA60DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,59,116|117,37,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,o/15.9,RZA60DV2V,Hơi (Loe) / mm,o/15.9,6,59,116|117,38,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA60DV2V,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,59,116|117,39,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF60CVM,Kết nối lỗ đường kính trong o/16,RZA60DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,6,59,116|117,40,mm,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF60CVM,50 (Chiều dài tương đương 70),RZA60DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,59,116|117,41,m,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCF60CVM,30,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,59,116|117,42,m,
FCF60CVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FCF60CVM,Cả ống lỏng và ống hơi,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,59,116|117,43,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,RZA71DV1,RZA71DV1,Dàn nóng,RZA71DV1,7,59,116|117,4,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,"1 Pha, 220-240V, 50Hz",RZA71DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",7,59,116|117,5,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF71AVM,7.1 (3.2-8.0),RZA71DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,59,116|117,6,kW,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF71AVM,"24,200 (10,900-27,300)",RZA71DV1,Btu/h,"24,200 (10,900-27,300)",7,59,116|117,7,Btu/h,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF71AVM,8.0 (3.5-9.0),RZA71DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",8.0 (3.5-9.0),7,59,116|117,8,kW,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF71AVM,"27,300 (12,000-30,700)",RZA71DV1,Btu/h,"27,300 (12,000-30,700)",7,59,116|117,9,Btu/h,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,power_input_kw,FCTF71AVM,1.90,RZA71DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.90,7,59,116|117,10,kW,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,2.05,RZA71DV1,Sưởi 2 / kW,2.05,7,59,116|117,11,kW,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,cop,FCTF71AVM,3.73,RZA71DV1,COP / Làm lạnh / kW/kW,3.73,7,59,116|117,12,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,3.90,RZA71DV1,Sưởi / kW/kW,3.90,7,59,116|117,13,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,cspf,FCTF71AVM,6.13,RZA71DV1,CSPF / Làm lạnh / kWh/kWh,6.13,7,59,116|117,14,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,----------,RZA71DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,7,59,116|117,15,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng sáng,RZA71DV1,Mặt nạ trang trí,Trắng sáng,7,59,116|117,16,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,airflow,FCTF71AVM,23 / 21 / 18.5 / 16 / 13.5,RZA71DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,7,59,116|117,17,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,812 / 741 / 653 / 565 / 477,RZA71DV1,cfm,812 / 741 / 653 / 565 / 477,7,59,116|117,18,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA71DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,7,59,116|117,19,dB(A),
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,256X840X840,RZA71DV1,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,59,116|117,20,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,50X950X950,RZA71DV1,Mặt nạ trang trí / mm,50X950X950,7,59,116|117,21,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,22,RZA71DV1,Trọng lượng / Thiết bị / kg,22,7,59,116|117,22,kg,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,5.5,RZA71DV1,Mặt nạ trang trí / kg,5.5,7,59,116|117,23,kg,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,14 đến 25,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,59,116|117,24,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,15 đến 27,RZA71DV1,Sưởi / °CDB,15 đến 27,7,59,116|117,25,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Trắng ngà,RZA71DV1,Dàn nóng / Màu sắc,Trắng ngà,7,59,116|117,26,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Ống đồng cánh nhôm,RZA71DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,59,116|117,27,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,compressor_type,FCTF71AVM,Swing dạng kín,RZA71DV1,Máy nén / Loại,Swing dạng kín,7,59,116|117,28,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,2.4,RZA71DV1,Công suất động cơ / kW,2.4,7,59,116|117,29,kW,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF71AVM,2.6 (Đã nạp cho 30 m),RZA71DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),7,59,116|117,30,kg,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FCTF71AVM,48 / 50,RZA71DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),48 / 50,7,59,116|117,31,dB(A),
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,44,RZA71DV1,Chế độ vận hành ban đêm / dB(A),44,7,59,116|117,32,dB(A),
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,990X940X320,RZA71DV1,Kích thước (CXRXD) / mm,990X940X320,7,59,116|117,33,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,69,RZA71DV1,Trọng lượng / kg,69,7,59,116|117,34,kg,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,-5 đến 46,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,59,116|117,35,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,-15 đến 15.5,RZA71DV1,Sưởi / °CWB,-15 đến 15.5,7,59,116|117,36,,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF71AVM,o/9.5,RZA71DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,59,116|117,37,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,o/15.9,RZA71DV1,Hơi (Loe) / mm,o/15.9,7,59,116|117,38,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA71DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,59,116|117,39,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF71AVM,Kết nối lỗ đường kính trong o/25,RZA71DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,59,116|117,40,mm,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF71AVM,75 (Chiều dài tương đương 90),RZA71DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,59,116|117,41,m,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,30,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,59,116|117,42,m,
FCTF71AVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF71AVM,Cả ống lỏng và ống hơi,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,59,116|117,43,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,RZA71DV1,RZA71DV1,Dàn nóng,RZA71DV1,7,59,116|117,4,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,"1 Pha, 220-240V, 50Hz",RZA71DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",7,59,116|117,5,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF71CVM,7.1 (3.2-8.0),RZA71DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,59,116|117,6,kW,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF71CVM,"24,200 (10,900-27,300)",RZA71DV1,Btu/h,"24,200 (10,900-27,300)",7,59,116|117,7,Btu/h,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF71CVM,8.0 (3.5-9.0),RZA71DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",8.0 (3.5-9.0),7,59,116|117,8,kW,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF71CVM,"27,300 (12,000-30,700)",RZA71DV1,Btu/h,"27,300 (12,000-30,700)",7,59,116|117,9,Btu/h,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,power_input_kw,FCF71CVM,1.90,RZA71DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.90,7,59,116|117,10,kW,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,2.05,RZA71DV1,Sưởi 2 / kW,2.05,7,59,116|117,11,kW,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,cop,FCF71CVM,3.73,RZA71DV1,COP / Làm lạnh / kW/kW,3.73,7,59,116|117,12,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,3.90,RZA71DV1,Sưởi / kW/kW,3.90,7,59,116|117,13,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,cspf,FCF71CVM,6.13,RZA71DV1,CSPF / Làm lạnh / kWh/kWh,6.13,7,59,116|117,14,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,----------,RZA71DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,7,59,116|117,15,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng sáng,RZA71DV1,Mặt nạ trang trí,Trắng sáng,7,59,116|117,16,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,airflow,FCF71CVM,23 / 21 / 18.5 / 16 / 13.5,RZA71DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 21 / 18.5 / 16 / 13.5,7,59,116|117,17,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,812 / 741 / 653 / 565 / 477,RZA71DV1,cfm,812 / 741 / 653 / 565 / 477,7,59,116|117,18,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,37 / 34.5 / 32 / 29.5 / 27.5,RZA71DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),37 / 34.5 / 32 / 29.5 / 27.5,7,59,116|117,19,dB(A),
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,256X840X840,RZA71DV1,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,59,116|117,20,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,50X950X950,RZA71DV1,Mặt nạ trang trí / mm,50X950X950,7,59,116|117,21,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,22,RZA71DV1,Trọng lượng / Thiết bị / kg,22,7,59,116|117,22,kg,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,5.5,RZA71DV1,Mặt nạ trang trí / kg,5.5,7,59,116|117,23,kg,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,14 đến 25,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,59,116|117,24,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,15 đến 27,RZA71DV1,Sưởi / °CDB,15 đến 27,7,59,116|117,25,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Trắng ngà,RZA71DV1,Dàn nóng / Màu sắc,Trắng ngà,7,59,116|117,26,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Ống đồng cánh nhôm,RZA71DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,59,116|117,27,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,compressor_type,FCF71CVM,Swing dạng kín,RZA71DV1,Máy nén / Loại,Swing dạng kín,7,59,116|117,28,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,2.4,RZA71DV1,Công suất động cơ / kW,2.4,7,59,116|117,29,kW,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF71CVM,2.6 (Đã nạp cho 30 m),RZA71DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),7,59,116|117,30,kg,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FCF71CVM,48 / 50,RZA71DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),48 / 50,7,59,116|117,31,dB(A),
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,44,RZA71DV1,Chế độ vận hành ban đêm / dB(A),44,7,59,116|117,32,dB(A),
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,990X940X320,RZA71DV1,Kích thước (CXRXD) / mm,990X940X320,7,59,116|117,33,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,69,RZA71DV1,Trọng lượng / kg,69,7,59,116|117,34,kg,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,-5 đến 46,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,59,116|117,35,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,-15 đến 15.5,RZA71DV1,Sưởi / °CWB,-15 đến 15.5,7,59,116|117,36,,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF71CVM,o/9.5,RZA71DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,59,116|117,37,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,o/15.9,RZA71DV1,Hơi (Loe) / mm,o/15.9,7,59,116|117,38,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA71DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,59,116|117,39,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF71CVM,Kết nối lỗ đường kính trong o/25,RZA71DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,59,116|117,40,mm,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF71CVM,75 (Chiều dài tương đương 90),RZA71DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,59,116|117,41,m,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,30,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,59,116|117,42,m,
FCF71CVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF71CVM,Cả ống lỏng và ống hơi,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,59,116|117,43,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZA100DV1,RZA100DV1,Dàn nóng,RZA100DV1,8,59,116|117,4,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1 Pha, 220-240V, 50Hz",RZA100DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",8,59,116|117,5,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (3.2-11.2),RZA100DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (3.2-11.2),8,59,116|117,6,kW,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (10,900-38,200)",RZA100DV1,Btu/h,"34,100 (10,900-38,200)",8,59,116|117,7,Btu/h,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF100AVM,11.2 (3.5-12.5),RZA100DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (3.5-12.5),8,59,116|117,8,kW,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF100AVM,"38,200 (11,900-42,700)",RZA100DV1,Btu/h,"38,200 (11,900-42,700)",8,59,116|117,9,Btu/h,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,3.06,RZA100DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.06,8,59,116|117,10,kW,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,2.90,RZA100DV1,Sưởi 2 / kW,2.90,8,59,116|117,11,kW,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.27,RZA100DV1,COP / Làm lạnh / kW/kW,3.27,8,59,116|117,12,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,3.86,RZA100DV1,Sưởi / kW/kW,3.86,8,59,116|117,13,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,5.54,RZA100DV1,CSPF / Làm lạnh / kWh/kWh,5.54,8,59,116|117,14,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZA100DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,8,59,116|117,15,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZA100DV1,Mặt nạ trang trí,Trắng sáng,8,59,116|117,16,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZA100DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,8,59,116|117,17,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZA100DV1,cfm,"1,218 / 1,094 / 971 / 847 / 706",8,59,116|117,18,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZA100DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,8,59,116|117,19,dB(A),
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZA100DV1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,59,116|117,20,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZA100DV1,Mặt nạ trang trí / mm,50X950X950,8,59,116|117,21,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZA100DV1,Trọng lượng / Thiết bị / kg,24,8,59,116|117,22,kg,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZA100DV1,Mặt nạ trang trí / kg,5.5,8,59,116|117,23,kg,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,8,59,116|117,24,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,15 đến 27,RZA100DV1,Sưởi / °CDB,15 đến 27,8,59,116|117,25,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZA100DV1,Dàn nóng / Màu sắc,Trắng ngà,8,59,116|117,26,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Ống đồng cánh nhôm,RZA100DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,59,116|117,27,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZA100DV1,Máy nén / Loại,Swing dạng kín,8,59,116|117,28,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,2.4,RZA100DV1,Công suất động cơ / kW,2.4,8,59,116|117,29,kW,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,2.6 (Đã nạp cho 30 m),RZA100DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),8,59,116|117,30,kg,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,49 / 53,RZA100DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 53,8,59,116|117,31,dB(A),
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,45,RZA100DV1,Chế độ vận hành ban đêm / dB(A),45,8,59,116|117,32,dB(A),
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,990X940X320,RZA100DV1,Kích thước (CXRXD) / mm,990X940X320,8,59,116|117,33,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,69,RZA100DV1,Trọng lượng / kg,69,8,59,116|117,34,kg,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,-5 đến 46,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,8,59,116|117,35,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,-15 đến 15.5,RZA100DV1,Sưởi / °CWB,-15 đến 15.5,8,59,116|117,36,,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZA100DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,59,116|117,37,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZA100DV1,Hơi (Loe) / mm,o/15.9,8,59,116|117,38,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA100DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,59,116|117,39,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/25,RZA100DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,8,59,116|117,40,mm,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,75 (Chiều dài tương đương 90),RZA100DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),8,59,116|117,41,m,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,59,116|117,42,m,
FCTF100AVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,59,116|117,43,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZA100DV1,RZA100DV1,Dàn nóng,RZA100DV1,8,59,116|117,4,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1 Pha, 220-240V, 50Hz",RZA100DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",8,59,116|117,5,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (3.2-11.2),RZA100DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (3.2-11.2),8,59,116|117,6,kW,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (10,900-38,200)",RZA100DV1,Btu/h,"34,100 (10,900-38,200)",8,59,116|117,7,Btu/h,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF100CVM,11.2 (3.5-12.5),RZA100DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (3.5-12.5),8,59,116|117,8,kW,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF100CVM,"38,200 (11,900-42,700)",RZA100DV1,Btu/h,"38,200 (11,900-42,700)",8,59,116|117,9,Btu/h,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,3.06,RZA100DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.06,8,59,116|117,10,kW,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,2.90,RZA100DV1,Sưởi 2 / kW,2.90,8,59,116|117,11,kW,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.27,RZA100DV1,COP / Làm lạnh / kW/kW,3.27,8,59,116|117,12,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,3.86,RZA100DV1,Sưởi / kW/kW,3.86,8,59,116|117,13,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,cspf,FCF100CVM,5.54,RZA100DV1,CSPF / Làm lạnh / kWh/kWh,5.54,8,59,116|117,14,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZA100DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,8,59,116|117,15,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZA100DV1,Mặt nạ trang trí,Trắng sáng,8,59,116|117,16,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZA100DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,8,59,116|117,17,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZA100DV1,cfm,"1,218 / 1,094 / 971 / 847 / 706",8,59,116|117,18,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZA100DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,8,59,116|117,19,dB(A),
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZA100DV1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,59,116|117,20,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZA100DV1,Mặt nạ trang trí / mm,50X950X950,8,59,116|117,21,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZA100DV1,Trọng lượng / Thiết bị / kg,24,8,59,116|117,22,kg,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZA100DV1,Mặt nạ trang trí / kg,5.5,8,59,116|117,23,kg,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,8,59,116|117,24,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,15 đến 27,RZA100DV1,Sưởi / °CDB,15 đến 27,8,59,116|117,25,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZA100DV1,Dàn nóng / Màu sắc,Trắng ngà,8,59,116|117,26,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Ống đồng cánh nhôm,RZA100DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,59,116|117,27,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZA100DV1,Máy nén / Loại,Swing dạng kín,8,59,116|117,28,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,2.4,RZA100DV1,Công suất động cơ / kW,2.4,8,59,116|117,29,kW,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,2.6 (Đã nạp cho 30 m),RZA100DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),8,59,116|117,30,kg,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,49 / 53,RZA100DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 53,8,59,116|117,31,dB(A),
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,45,RZA100DV1,Chế độ vận hành ban đêm / dB(A),45,8,59,116|117,32,dB(A),
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,990X940X320,RZA100DV1,Kích thước (CXRXD) / mm,990X940X320,8,59,116|117,33,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,69,RZA100DV1,Trọng lượng / kg,69,8,59,116|117,34,kg,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,-5 đến 46,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,8,59,116|117,35,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,-15 đến 15.5,RZA100DV1,Sưởi / °CWB,-15 đến 15.5,8,59,116|117,36,,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZA100DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,59,116|117,37,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZA100DV1,Hơi (Loe) / mm,o/15.9,8,59,116|117,38,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA100DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,59,116|117,39,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/25,RZA100DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,8,59,116|117,40,mm,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,75 (Chiều dài tương đương 90),RZA100DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),8,59,116|117,41,m,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,59,116|117,42,m,
FCF100CVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,59,116|117,43,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,RZA125DV1,RZA125DV1,Dàn nóng,RZA125DV1,9,59,116|117,4,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1 Pha, 220-240V, 50Hz",RZA125DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",9,59,116|117,5,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125AVM,12.5 (5.0-14.0),RZA125DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),9,59,116|117,6,kW,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125AVM,"42,700 (17,100-47,800)",RZA125DV1,Btu/h,"42,700 (17,100-47,800)",9,59,116|117,7,Btu/h,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF125AVM,14.0 (5.1-16.0),RZA125DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),9,59,116|117,8,kW,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF125AVM,"47,800 (17,400-54,600)",RZA125DV1,Btu/h,"47,800 (17,400-54,600)",9,59,116|117,9,Btu/h,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,power_input_kw,FCTF125AVM,3.52,RZA125DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.52,9,59,116|117,10,kW,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.81,RZA125DV1,Sưởi 2 / kW,3.81,9,59,116|117,11,kW,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,cop,FCTF125AVM,3.55,RZA125DV1,COP / Làm lạnh / kW/kW,3.55,9,59,116|117,12,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.68,RZA125DV1,Sưởi / kW/kW,3.68,9,59,116|117,13,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,cspf,FCTF125AVM,5.76,RZA125DV1,CSPF / Làm lạnh / kWh/kWh,5.76,9,59,116|117,14,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,----------,RZA125DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,9,59,116|117,15,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng sáng,RZA125DV1,Mặt nạ trang trí,Trắng sáng,9,59,116|117,16,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,airflow,FCTF125AVM,36.5 / 33 / 29 / 25 / 21,RZA125DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,9,59,116|117,17,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA125DV1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",9,59,116|117,18,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,46 / 43 / 40 / 36 / 32.5,RZA125DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,9,59,116|117,19,dB(A),
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,298X840X840,RZA125DV1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,9,59,116|117,20,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,50X950X950,RZA125DV1,Mặt nạ trang trí / mm,50X950X950,9,59,116|117,21,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,24,RZA125DV1,Trọng lượng / Thiết bị / kg,24,9,59,116|117,22,kg,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,5.5,RZA125DV1,Mặt nạ trang trí / kg,5.5,9,59,116|117,23,kg,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,14 đến 25,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,9,59,116|117,24,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,15 đến 27,RZA125DV1,Sưởi / °CDB,15 đến 27,9,59,116|117,25,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng ngà,RZA125DV1,Dàn nóng / Màu sắc,Trắng ngà,9,59,116|117,26,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Ống đồng cánh nhôm,RZA125DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,9,59,116|117,27,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,compressor_type,FCTF125AVM,Swing dạng kín,RZA125DV1,Máy nén / Loại,Swing dạng kín,9,59,116|117,28,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.3,RZA125DV1,Công suất động cơ / kW,3.3,9,59,116|117,29,kW,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125AVM,3.75 ((Đã nạp cho 30 m),RZA125DV1,Mức nạp môi chất lạnh (R32) / kg,3.75 ((Đã nạp cho 30 m),9,59,116|117,30,kg,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,49 / 51,RZA125DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 51,9,59,116|117,31,dB(A),
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,45,RZA125DV1,Chế độ vận hành ban đêm / dB(A),45,9,59,116|117,32,dB(A),
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,430X940X320",RZA125DV1,Kích thước (CXRXD) / mm,"1,430X940X320",9,59,116|117,33,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,93,RZA125DV1,Trọng lượng / kg,93,9,59,116|117,34,kg,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,-5 đến 46,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,9,59,116|117,35,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,-15 đến 15.5,RZA125DV1,Sưởi / °CWB,-15 đến 15.5,9,59,116|117,36,,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125AVM,o/9.5,RZA125DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,59,116|117,37,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,o/15.9,RZA125DV1,Hơi (Loe) / mm,o/15.9,9,59,116|117,38,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA125DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,59,116|117,39,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Kết nối lỗ đường kính trong o/25,RZA125DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,9,59,116|117,40,mm,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125AVM,75 (Chiều dài tương đương 90),RZA125DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),9,59,116|117,41,m,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,30,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,59,116|117,42,m,
FCTF125AVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,Cả ống lỏng và ống hơi,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,59,116|117,43,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,RZA125DV1,RZA125DV1,Dàn nóng,RZA125DV1,9,59,116|117,4,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1 Pha, 220-240V, 50Hz",RZA125DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",9,59,116|117,5,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125CVM,12.5 (5.0-14.0),RZA125DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),9,59,116|117,6,kW,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125CVM,"42,700 (17,100-47,800)",RZA125DV1,Btu/h,"42,700 (17,100-47,800)",9,59,116|117,7,Btu/h,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF125CVM,14.0 (5.1-16.0),RZA125DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),9,59,116|117,8,kW,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF125CVM,"47,800 (17,400-54,600)",RZA125DV1,Btu/h,"47,800 (17,400-54,600)",9,59,116|117,9,Btu/h,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,power_input_kw,FCF125CVM,3.52,RZA125DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.52,9,59,116|117,10,kW,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.81,RZA125DV1,Sưởi 2 / kW,3.81,9,59,116|117,11,kW,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,cop,FCF125CVM,3.55,RZA125DV1,COP / Làm lạnh / kW/kW,3.55,9,59,116|117,12,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.68,RZA125DV1,Sưởi / kW/kW,3.68,9,59,116|117,13,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,cspf,FCF125CVM,5.76,RZA125DV1,CSPF / Làm lạnh / kWh/kWh,5.76,9,59,116|117,14,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,----------,RZA125DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,9,59,116|117,15,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng sáng,RZA125DV1,Mặt nạ trang trí,Trắng sáng,9,59,116|117,16,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,airflow,FCF125CVM,36.5 / 33 / 29 / 25 / 21,RZA125DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,9,59,116|117,17,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA125DV1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",9,59,116|117,18,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,46 / 43 / 40 / 36 / 32.5,RZA125DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,9,59,116|117,19,dB(A),
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,298X840X840,RZA125DV1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,9,59,116|117,20,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,50X950X950,RZA125DV1,Mặt nạ trang trí / mm,50X950X950,9,59,116|117,21,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,24,RZA125DV1,Trọng lượng / Thiết bị / kg,24,9,59,116|117,22,kg,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,5.5,RZA125DV1,Mặt nạ trang trí / kg,5.5,9,59,116|117,23,kg,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,14 đến 25,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,9,59,116|117,24,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,15 đến 27,RZA125DV1,Sưởi / °CDB,15 đến 27,9,59,116|117,25,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng ngà,RZA125DV1,Dàn nóng / Màu sắc,Trắng ngà,9,59,116|117,26,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Ống đồng cánh nhôm,RZA125DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,9,59,116|117,27,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,compressor_type,FCF125CVM,Swing dạng kín,RZA125DV1,Máy nén / Loại,Swing dạng kín,9,59,116|117,28,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.3,RZA125DV1,Công suất động cơ / kW,3.3,9,59,116|117,29,kW,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125CVM,3.75 ((Đã nạp cho 30 m),RZA125DV1,Mức nạp môi chất lạnh (R32) / kg,3.75 ((Đã nạp cho 30 m),9,59,116|117,30,kg,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,49 / 51,RZA125DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 51,9,59,116|117,31,dB(A),
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,45,RZA125DV1,Chế độ vận hành ban đêm / dB(A),45,9,59,116|117,32,dB(A),
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,430X940X320",RZA125DV1,Kích thước (CXRXD) / mm,"1,430X940X320",9,59,116|117,33,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,93,RZA125DV1,Trọng lượng / kg,93,9,59,116|117,34,kg,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,-5 đến 46,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,9,59,116|117,35,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,-15 đến 15.5,RZA125DV1,Sưởi / °CWB,-15 đến 15.5,9,59,116|117,36,,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125CVM,o/9.5,RZA125DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,59,116|117,37,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,o/15.9,RZA125DV1,Hơi (Loe) / mm,o/15.9,9,59,116|117,38,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA125DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,59,116|117,39,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Kết nối lỗ đường kính trong o/25,RZA125DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,9,59,116|117,40,mm,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125CVM,75 (Chiều dài tương đương 90),RZA125DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),9,59,116|117,41,m,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,30,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,59,116|117,42,m,
FCF125CVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,Cả ống lỏng và ống hơi,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,59,116|117,43,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,RZA140DV1,RZA140DV1,Dàn nóng,RZA140DV1,10,59,116|117,4,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1 Pha, 220-240V, 50Hz",RZA140DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",10,59,116|117,5,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140AVM,14.0 (5.0-16.0),RZA140DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),10,59,116|117,6,kW,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140AVM,"47,800 (17,100-54,600)",RZA140DV1,Btu/h,"47,800 (17,100-54,600)",10,59,116|117,7,Btu/h,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF140AVM,16.0 (5.1-18.0),RZA140DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),10,59,116|117,8,kW,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF140AVM,"54,600 (17,400-61,400)",RZA140DV1,Btu/h,"54,600 (17,400-61,400)",10,59,116|117,9,Btu/h,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,power_input_kw,FCTF140AVM,4.21,RZA140DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.21,10,59,116|117,10,kW,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,4.75,RZA140DV1,Sưởi 2 / kW,4.75,10,59,116|117,11,kW,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,cop,FCTF140AVM,3.32,RZA140DV1,COP / Làm lạnh / kW/kW,3.32,10,59,116|117,12,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,3.37,RZA140DV1,Sưởi / kW/kW,3.37,10,59,116|117,13,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,cspf,FCTF140AVM,5.20,RZA140DV1,CSPF / Làm lạnh / kWh/kWh,5.20,10,59,116|117,14,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,----------,RZA140DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,10,59,116|117,15,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng sáng,RZA140DV1,Mặt nạ trang trí,Trắng sáng,10,59,116|117,16,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,airflow,FCTF140AVM,36.5 / 33 / 29 / 25 / 21,RZA140DV1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,10,59,116|117,17,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA140DV1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",10,59,116|117,18,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,46 / 43 / 40 / 36 / 32.5,RZA140DV1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,10,59,116|117,19,dB(A),
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,298X840X840,RZA140DV1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,10,59,116|117,20,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,50X950X950,RZA140DV1,Mặt nạ trang trí / mm,50X950X950,10,59,116|117,21,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,24,RZA140DV1,Trọng lượng / Thiết bị / kg,24,10,59,116|117,22,kg,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,5.5,RZA140DV1,Mặt nạ trang trí / kg,5.5,10,59,116|117,23,kg,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,14 đến 25,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,10,59,116|117,24,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,15 đến 27,RZA140DV1,Sưởi / °CDB,15 đến 27,10,59,116|117,25,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng ngà,RZA140DV1,Dàn nóng / Màu sắc,Trắng ngà,10,59,116|117,26,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Ống đồng cánh nhôm,RZA140DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,10,59,116|117,27,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,compressor_type,FCTF140AVM,Swing dạng kín,RZA140DV1,Máy nén / Loại,Swing dạng kín,10,59,116|117,28,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,3.3,RZA140DV1,Công suất động cơ / kW,3.3,10,59,116|117,29,kW,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140AVM,3.75 ((Đã nạp cho 30 m),RZA140DV1,Mức nạp môi chất lạnh (R32) / kg,3.75 ((Đã nạp cho 30 m),10,59,116|117,30,kg,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,53 / 56,RZA140DV1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),53 / 56,10,59,116|117,31,dB(A),
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,49,RZA140DV1,Chế độ vận hành ban đêm / dB(A),49,10,59,116|117,32,dB(A),
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,430X940X320",RZA140DV1,Kích thước (CXRXD) / mm,"1,430X940X320",10,59,116|117,33,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,93,RZA140DV1,Trọng lượng / kg,93,10,59,116|117,34,kg,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,-5 đến 46,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,10,59,116|117,35,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,-15 đến 15.5,RZA140DV1,Sưởi / °CWB,-15 đến 15.5,10,59,116|117,36,,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140AVM,o/9.5,RZA140DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,59,116|117,37,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,o/15.9,RZA140DV1,Hơi (Loe) / mm,o/15.9,10,59,116|117,38,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA140DV1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,59,116|117,39,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Kết nối lỗ đường kính trong o/25,RZA140DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,10,59,116|117,40,mm,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140AVM,75 (Chiều dài tương đương 90),RZA140DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),10,59,116|117,41,m,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,30,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,59,116|117,42,m,
FCTF140AVM/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,Cả ống lỏng và ống hơi,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,59,116|117,43,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,RZA140DV1,RZA140DV1,Dàn nóng,RZA140DV1,10,59,116|117,4,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1 Pha, 220-240V, 50Hz",RZA140DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",10,59,116|117,5,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140CVM,14.0 (5.0-16.0),RZA140DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),10,59,116|117,6,kW,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140CVM,"47,800 (17,100-54,600)",RZA140DV1,Btu/h,"47,800 (17,100-54,600)",10,59,116|117,7,Btu/h,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF140CVM,16.0 (5.1-18.0),RZA140DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),10,59,116|117,8,kW,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF140CVM,"54,600 (17,400-61,400)",RZA140DV1,Btu/h,"54,600 (17,400-61,400)",10,59,116|117,9,Btu/h,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,power_input_kw,FCF140CVM,4.21,RZA140DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.21,10,59,116|117,10,kW,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,4.75,RZA140DV1,Sưởi 2 / kW,4.75,10,59,116|117,11,kW,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,cop,FCF140CVM,3.32,RZA140DV1,COP / Làm lạnh / kW/kW,3.32,10,59,116|117,12,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,3.37,RZA140DV1,Sưởi / kW/kW,3.37,10,59,116|117,13,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,cspf,FCF140CVM,5.20,RZA140DV1,CSPF / Làm lạnh / kWh/kWh,5.20,10,59,116|117,14,,
FCF140CVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,----------,RZA140DV1,Dàn lạnh / Màu sắc / Thiết bị,----------,10,59,116|117,15,,
