combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,airflow,FBA125BVMA9,36 / 30.5 / 25,RZA125DY1,Quạt / Lưu lượng gió (C / TB / T) / m3/phút,36 / 30.5 / 25,7,59,116|117,16,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,271 / 1,077 / 883",RZA125DY1,cfm,"1,271 / 1,077 / 883",7,59,116|117,17,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA125BVMA9,Định mức 50 (50-150),RZA125DY1,Áp suất tĩnh bên ngoài 4 / Pa,Định mức 50 (50-150),7,59,116|117,18,Pa,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,40 / 37.5 / 35,RZA125DY1,Độ ồn 5 (C / TB / T) / dB(A),40 / 37.5 / 35,7,59,116|117,19,dB(A),
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,----------,RZA125DY1,Phin lọc khí 6,----------,7,59,116|117,20,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"245X1,400X800",RZA125DY1,Kích thước (CXRXD) / mm,"245X1,400X800",7,59,116|117,21,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,47,RZA125DY1,Trọng lượng máy / kg,47,7,59,116|117,22,kg,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,14 đến 25,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,59,116|117,23,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,15 đến 27,RZA125DY1,Sưởi / °CDB,15 đến 27,7,59,116|117,24,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Trắng ngà,RZA125DY1,Dàn nóng / Màu sắc,Trắng ngà,7,59,116|117,25,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Ống đồng cánh nhôm,RZA125DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,59,116|117,26,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,compressor_type,FBA125BVMA9,Swing dạng kín,RZA125DY1,Máy nén / Loại,Swing dạng kín,7,59,116|117,27,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,3.3,RZA125DY1,Công suất động cơ / kW,3.3,7,59,116|117,28,kW,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA125BVMA9,3.75 (Đã nạp cho 30 m),RZA125DY1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),7,59,116|117,29,kg,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FBA125BVMA9,49 / 51,RZA125DY1,Độ ồn 5 / Làm lạnh / Sưởi / dB(A),49 / 51,7,59,116|117,30,dB(A),
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,45,RZA125DY1,Chế độ vận hành ban đêm / dB(A),45,7,59,116|117,31,dB(A),
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,"1,430X940X320",RZA125DY1,Kích thước (CXRXD) / mm,"1,430X940X320",7,59,116|117,32,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,93,RZA125DY1,Trọng lượng máy / kg,93,7,59,116|117,33,kg,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,-5 đến 46,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,59,116|117,34,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,-15 đến 15.5,RZA125DY1,Sưởi / °CWB,-15 đến 15.5,7,59,116|117,35,,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA125BVMA9,o/9.5,RZA125DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,59,116|117,36,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,o/15.9,RZA125DY1,Hơi (Loe) / mm,o/15.9,7,59,116|117,37,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA125DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,59,116|117,38,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA125BVMA9,Kết nối lỗ đường kính trong o/25,RZA125DY1,Dàn nóng 7 / mm,Kết nối lỗ đường kính trong o/25,7,59,116|117,39,mm,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA125BVMA9,75 (Chiều dài tương đương 90),RZA125DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,59,116|117,40,m,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,30,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,59,116|117,41,m,
FBA125BVMA9/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBA125BVMA9,Cả ống lỏng và ống hơi,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,59,116|117,42,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1 Pha, 220-240V / 220-230V, 50 / 60Hz",RZA140DY1,Nguồn điện / Dàn lạnh,"1 Pha, 220-240V / 220-230V, 50 / 60Hz",8,59,116|117,4,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"3 Pha, 380-415V, 50Hz",RZA140DY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",8,59,116|117,5,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBA140BVMA9,14.0 (5.0-16.0),RZA140DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),8,59,116|117,6,kW,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBA140BVMA9,"47,800 (17,100-54,600)",RZA140DY1,Btu/h,"47,800 (17,100-54,600)",8,59,116|117,7,Btu/h,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FBA140BVMA9,16.0 (5.1-18.0),RZA140DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),8,59,116|117,8,kW,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FBA140BVMA9,"54,600 (17,400-61,400)",RZA140DY1,Btu/h,"54,600 (17,400-61,400)",8,59,116|117,9,Btu/h,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,power_input_kw,FBA140BVMA9,4.27,RZA140DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.27,8,59,116|117,10,kW,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,4.56,RZA140DY1,Sưởi 2 / kW,4.56,8,59,116|117,11,kW,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,cop,FBA140BVMA9,3.28,RZA140DY1,COP / Làm lạnh / kW/kW,3.28,8,59,116|117,12,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,3.51,RZA140DY1,Sưởi / kW/kW,3.51,8,59,116|117,13,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,cspf,FBA140BVMA9,4.93,RZA140DY1,CSPF / Làm lạnh / kWh/kWh,4.93,8,59,116|117,14,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZA140DY1,Dàn lạnh / Màu sắc,----------,8,59,116|117,15,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,airflow,FBA140BVMA9,36 / 30.5 / 25,RZA140DY1,Quạt / Lưu lượng gió (C / TB / T) / m3/phút,36 / 30.5 / 25,8,59,116|117,16,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,271 / 1,077 / 883",RZA140DY1,cfm,"1,271 / 1,077 / 883",8,59,116|117,17,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBA140BVMA9,Định mức 50 (50-150),RZA140DY1,Áp suất tĩnh bên ngoài 4 / Pa,Định mức 50 (50-150),8,59,116|117,18,Pa,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,40 / 37.5 / 35,RZA140DY1,Độ ồn 5 (C / TB / T) / dB(A),40 / 37.5 / 35,8,59,116|117,19,dB(A),
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,----------,RZA140DY1,Phin lọc khí 6,----------,8,59,116|117,20,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"245X1,400X800",RZA140DY1,Kích thước (CXRXD) / mm,"245X1,400X800",8,59,116|117,21,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,47,RZA140DY1,Trọng lượng máy / kg,47,8,59,116|117,22,kg,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,14 đến 25,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,8,59,116|117,23,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,15 đến 27,RZA140DY1,Sưởi / °CDB,15 đến 27,8,59,116|117,24,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Trắng ngà,RZA140DY1,Dàn nóng / Màu sắc,Trắng ngà,8,59,116|117,25,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Ống đồng cánh nhôm,RZA140DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,59,116|117,26,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,compressor_type,FBA140BVMA9,Swing dạng kín,RZA140DY1,Máy nén / Loại,Swing dạng kín,8,59,116|117,27,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,3.3,RZA140DY1,Công suất động cơ / kW,3.3,8,59,116|117,28,kW,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBA140BVMA9,3.75 (Đã nạp cho 30 m),RZA140DY1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),8,59,116|117,29,kg,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FBA140BVMA9,53 / 56,RZA140DY1,Độ ồn 5 / Làm lạnh / Sưởi / dB(A),53 / 56,8,59,116|117,30,dB(A),
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,49,RZA140DY1,Chế độ vận hành ban đêm / dB(A),49,8,59,116|117,31,dB(A),
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,"1,430X940X320",RZA140DY1,Kích thước (CXRXD) / mm,"1,430X940X320",8,59,116|117,32,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,93,RZA140DY1,Trọng lượng máy / kg,93,8,59,116|117,33,kg,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,-5 đến 46,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,8,59,116|117,34,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,-15 đến 15.5,RZA140DY1,Sưởi / °CWB,-15 đến 15.5,8,59,116|117,35,,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBA140BVMA9,o/9.5,RZA140DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,59,116|117,36,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,o/15.9,RZA140DY1,Hơi (Loe) / mm,o/15.9,8,59,116|117,37,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA140DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,59,116|117,38,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBA140BVMA9,Kết nối lỗ đường kính trong o/25,RZA140DY1,Dàn nóng 7 / mm,Kết nối lỗ đường kính trong o/25,8,59,116|117,39,mm,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBA140BVMA9,75 (Chiều dài tương đương 90),RZA140DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),8,59,116|117,40,m,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,30,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,59,116|117,41,m,
FBA140BVMA9/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBA140BVMA9,Cả ống lỏng và ống hơi,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,59,116|117,42,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,RZA100DY1,RZA100DY1,Dàn nóng,RZA100DY1,5,59,116|117,4,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"3 Pha, 380-415V, 50Hz",RZA100DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",5,59,116|117,5,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF100AVM,10.0 (5.0-11.2),RZA100DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,59,116|117,6,kW,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF100AVM,"34,100 (17,100-38,200)",RZA100DY1,Btu/h,"34,100 (17,100-38,200)",5,59,116|117,7,Btu/h,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF100AVM,11.2 (5.1-12.5),RZA100DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (5.1-12.5),5,59,116|117,8,kW,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF100AVM,"38,200 (17,400-42,700)",RZA100DY1,Btu/h,"38,200 (17,400-42,700)",5,59,116|117,9,Btu/h,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,power_input_kw,FCTF100AVM,2.78,RZA100DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.78,5,59,116|117,10,kW,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,2.71,RZA100DY1,Sưởi 2 / kW,2.71,5,59,116|117,11,kW,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,cop,FCTF100AVM,3.60,RZA100DY1,COP / Làm lạnh / kW/kW,3.60,5,59,116|117,12,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,4.14,RZA100DY1,Sưởi / kW/kW,4.14,5,59,116|117,13,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,cspf,FCTF100AVM,5.91,RZA100DY1,CSPF / Làm lạnh / kWh/kWh,5.91,5,59,116|117,14,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,----------,RZA100DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,5,59,116|117,15,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng sáng,RZA100DY1,Mặt nạ trang trí,Trắng sáng,5,59,116|117,16,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,airflow,FCTF100AVM,34.5 / 31 / 27.5 / 24 / 20,RZA100DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,59,116|117,17,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,218 / 1,094 / 971 / 847 / 706",RZA100DY1,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,59,116|117,18,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,45 / 41.5 / 38 / 35 / 32.5,RZA100DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,59,116|117,19,dB(A),
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,298X840X840,RZA100DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,59,116|117,20,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,50X950X950,RZA100DY1,Mặt nạ trang trí / mm,50X950X950,5,59,116|117,21,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,24,RZA100DY1,Trọng lượng / Thiết bị / kg,24,5,59,116|117,22,kg,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,5.5,RZA100DY1,Mặt nạ trang trí / kg,5.5,5,59,116|117,23,kg,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,14 đến 25,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,59,116|117,24,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,15 đến 27,RZA100DY1,Sưởi / °CDB,15 đến 27,5,59,116|117,25,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Trắng ngà,RZA100DY1,Dàn nóng / Màu sắc,Trắng ngà,5,59,116|117,26,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Ống đồng cánh nhôm,RZA100DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,59,116|117,27,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,compressor_type,FCTF100AVM,Swing dạng kín,RZA100DY1,Máy nén / Loại,Swing dạng kín,5,59,116|117,28,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,3.3,RZA100DY1,Công suất động cơ / kW,3.3,5,59,116|117,29,kW,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF100AVM,3.75 (Đã nạp cho 30 m),RZA100DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),5,59,116|117,30,kg,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FCTF100AVM,48 / 50,RZA100DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),48 / 50,5,59,116|117,31,dB(A),
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,44,RZA100DY1,Chế độ vận hành ban đêm / dB(A),44,5,59,116|117,32,dB(A),
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,"1,430X940X320",RZA100DY1,Kích thước (CXRXD) / mm,"1,430X940X320",5,59,116|117,33,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,93,RZA100DY1,Trọng lượng / kg,93,5,59,116|117,34,kg,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,-5 đến 46,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,59,116|117,35,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,-15 đến 15.5,RZA100DY1,Sưởi / °CWB,-15 đến 15.5,5,59,116|117,36,,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF100AVM,o/9.5,RZA100DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,59,116|117,37,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,o/15.9,RZA100DY1,Hơi (Loe) / mm,o/15.9,5,59,116|117,38,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA100DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,59,116|117,39,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF100AVM,Kết nối lỗ đường kính trong o/25,RZA100DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,5,59,116|117,40,mm,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF100AVM,75 (Chiều dài tương đương 90),RZA100DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),5,59,116|117,41,m,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,30,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,59,116|117,42,m,
FCTF100AVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF100AVM,Cả ống lỏng và ống hơi,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,59,116|117,43,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,RZA100DY1,RZA100DY1,Dàn nóng,RZA100DY1,5,59,116|117,4,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"3 Pha, 380-415V, 50Hz",RZA100DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",5,59,116|117,5,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF100CVM,10.0 (5.0-11.2),RZA100DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,59,116|117,6,kW,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF100CVM,"34,100 (17,100-38,200)",RZA100DY1,Btu/h,"34,100 (17,100-38,200)",5,59,116|117,7,Btu/h,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF100CVM,11.2 (5.1-12.5),RZA100DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (5.1-12.5),5,59,116|117,8,kW,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF100CVM,"38,200 (17,400-42,700)",RZA100DY1,Btu/h,"38,200 (17,400-42,700)",5,59,116|117,9,Btu/h,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,power_input_kw,FCF100CVM,2.78,RZA100DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.78,5,59,116|117,10,kW,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,2.71,RZA100DY1,Sưởi 2 / kW,2.71,5,59,116|117,11,kW,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,cop,FCF100CVM,3.60,RZA100DY1,COP / Làm lạnh / kW/kW,3.60,5,59,116|117,12,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,4.14,RZA100DY1,Sưởi / kW/kW,4.14,5,59,116|117,13,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,cspf,FCF100CVM,5.91,RZA100DY1,CSPF / Làm lạnh / kWh/kWh,5.91,5,59,116|117,14,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,----------,RZA100DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,5,59,116|117,15,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng sáng,RZA100DY1,Mặt nạ trang trí,Trắng sáng,5,59,116|117,16,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,airflow,FCF100CVM,34.5 / 31 / 27.5 / 24 / 20,RZA100DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34.5 / 31 / 27.5 / 24 / 20,5,59,116|117,17,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,218 / 1,094 / 971 / 847 / 706",RZA100DY1,cfm,"1,218 / 1,094 / 971 / 847 / 706",5,59,116|117,18,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,45 / 41.5 / 38 / 35 / 32.5,RZA100DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),45 / 41.5 / 38 / 35 / 32.5,5,59,116|117,19,dB(A),
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,298X840X840,RZA100DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,5,59,116|117,20,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,50X950X950,RZA100DY1,Mặt nạ trang trí / mm,50X950X950,5,59,116|117,21,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,24,RZA100DY1,Trọng lượng / Thiết bị / kg,24,5,59,116|117,22,kg,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,5.5,RZA100DY1,Mặt nạ trang trí / kg,5.5,5,59,116|117,23,kg,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,14 đến 25,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,59,116|117,24,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,15 đến 27,RZA100DY1,Sưởi / °CDB,15 đến 27,5,59,116|117,25,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Trắng ngà,RZA100DY1,Dàn nóng / Màu sắc,Trắng ngà,5,59,116|117,26,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Ống đồng cánh nhôm,RZA100DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,59,116|117,27,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,compressor_type,FCF100CVM,Swing dạng kín,RZA100DY1,Máy nén / Loại,Swing dạng kín,5,59,116|117,28,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,3.3,RZA100DY1,Công suất động cơ / kW,3.3,5,59,116|117,29,kW,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF100CVM,3.75 (Đã nạp cho 30 m),RZA100DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),5,59,116|117,30,kg,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FCF100CVM,48 / 50,RZA100DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),48 / 50,5,59,116|117,31,dB(A),
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,44,RZA100DY1,Chế độ vận hành ban đêm / dB(A),44,5,59,116|117,32,dB(A),
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,"1,430X940X320",RZA100DY1,Kích thước (CXRXD) / mm,"1,430X940X320",5,59,116|117,33,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,93,RZA100DY1,Trọng lượng / kg,93,5,59,116|117,34,kg,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,-5 đến 46,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,59,116|117,35,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,-15 đến 15.5,RZA100DY1,Sưởi / °CWB,-15 đến 15.5,5,59,116|117,36,,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF100CVM,o/9.5,RZA100DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,59,116|117,37,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,o/15.9,RZA100DY1,Hơi (Loe) / mm,o/15.9,5,59,116|117,38,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA100DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),5,59,116|117,39,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF100CVM,Kết nối lỗ đường kính trong o/25,RZA100DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,5,59,116|117,40,mm,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF100CVM,75 (Chiều dài tương đương 90),RZA100DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),5,59,116|117,41,m,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,30,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,59,116|117,42,m,
FCF100CVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF100CVM,Cả ống lỏng và ống hơi,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,59,116|117,43,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,RZA125DY1,RZA125DY1,Dàn nóng,RZA125DY1,6,59,116|117,4,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"3 Pha, 380-415V, 50Hz",RZA125DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",6,59,116|117,5,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF125AVM,12.5 (5.0-14.0),RZA125DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),6,59,116|117,6,kW,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF125AVM,"42,700 (17,100-47,800)",RZA125DY1,Btu/h,"42,700 (17,100-47,800)",6,59,116|117,7,Btu/h,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF125AVM,14.0 (5.1-16.0),RZA125DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),6,59,116|117,8,kW,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF125AVM,"47,800 (17,400-54,600)",RZA125DY1,Btu/h,"47,800 (17,400-54,600)",6,59,116|117,9,Btu/h,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,power_input_kw,FCTF125AVM,3.52,RZA125DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.52,6,59,116|117,10,kW,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.81,RZA125DY1,Sưởi 2 / kW,3.81,6,59,116|117,11,kW,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,cop,FCTF125AVM,3.55,RZA125DY1,COP / Làm lạnh / kW/kW,3.55,6,59,116|117,12,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.68,RZA125DY1,Sưởi / kW/kW,3.68,6,59,116|117,13,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,cspf,FCTF125AVM,5.76,RZA125DY1,CSPF / Làm lạnh / kWh/kWh,5.76,6,59,116|117,14,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,----------,RZA125DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,6,59,116|117,15,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng sáng,RZA125DY1,Mặt nạ trang trí,Trắng sáng,6,59,116|117,16,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,airflow,FCTF125AVM,36.5 / 33 / 29 / 25 / 21,RZA125DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,59,116|117,17,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA125DY1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,59,116|117,18,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,46 / 43 / 40 / 36 / 32.5,RZA125DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,59,116|117,19,dB(A),
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,298X840X840,RZA125DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,59,116|117,20,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,50X950X950,RZA125DY1,Mặt nạ trang trí / mm,50X950X950,6,59,116|117,21,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,24,RZA125DY1,Trọng lượng / Thiết bị / kg,24,6,59,116|117,22,kg,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,5.5,RZA125DY1,Mặt nạ trang trí / kg,5.5,6,59,116|117,23,kg,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,14 đến 25,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,59,116|117,24,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,15 đến 27,RZA125DY1,Sưởi / °CDB,15 đến 27,6,59,116|117,25,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Trắng ngà,RZA125DY1,Dàn nóng / Màu sắc,Trắng ngà,6,59,116|117,26,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Ống đồng cánh nhôm,RZA125DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,59,116|117,27,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,compressor_type,FCTF125AVM,Swing dạng kín,RZA125DY1,Máy nén / Loại,Swing dạng kín,6,59,116|117,28,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,3.3,RZA125DY1,Công suất động cơ / kW,3.3,6,59,116|117,29,kW,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF125AVM,3.75 (Đã nạp cho 30 m),RZA125DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),6,59,116|117,30,kg,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FCTF125AVM,49 / 51,RZA125DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 51,6,59,116|117,31,dB(A),
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,45,RZA125DY1,Chế độ vận hành ban đêm / dB(A),45,6,59,116|117,32,dB(A),
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,"1,430X940X320",RZA125DY1,Kích thước (CXRXD) / mm,"1,430X940X320",6,59,116|117,33,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,93,RZA125DY1,Trọng lượng / kg,93,6,59,116|117,34,kg,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,-5 đến 46,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,59,116|117,35,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,-15 đến 15.5,RZA125DY1,Sưởi / °CWB,-15 đến 15.5,6,59,116|117,36,,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF125AVM,o/9.5,RZA125DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,59,116|117,37,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,o/15.9,RZA125DY1,Hơi (Loe) / mm,o/15.9,6,59,116|117,38,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA125DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,59,116|117,39,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF125AVM,Kết nối lỗ đường kính trong o/25,RZA125DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,6,59,116|117,40,mm,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF125AVM,75 (Chiều dài tương đương 90),RZA125DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),6,59,116|117,41,m,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,30,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,59,116|117,42,m,
FCTF125AVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF125AVM,Cả ống lỏng và ống hơi,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,59,116|117,43,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,RZA125DY1,RZA125DY1,Dàn nóng,RZA125DY1,6,59,116|117,4,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"3 Pha, 380-415V, 50Hz",RZA125DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",6,59,116|117,5,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF125CVM,12.5 (5.0-14.0),RZA125DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),6,59,116|117,6,kW,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF125CVM,"42,700 (17,100-47,800)",RZA125DY1,Btu/h,"42,700 (17,100-47,800)",6,59,116|117,7,Btu/h,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF125CVM,14.0 (5.1-16.0),RZA125DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),6,59,116|117,8,kW,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF125CVM,"47,800 (17,400-54,600)",RZA125DY1,Btu/h,"47,800 (17,400-54,600)",6,59,116|117,9,Btu/h,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,power_input_kw,FCF125CVM,3.52,RZA125DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.52,6,59,116|117,10,kW,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.81,RZA125DY1,Sưởi 2 / kW,3.81,6,59,116|117,11,kW,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,cop,FCF125CVM,3.55,RZA125DY1,COP / Làm lạnh / kW/kW,3.55,6,59,116|117,12,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.68,RZA125DY1,Sưởi / kW/kW,3.68,6,59,116|117,13,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,cspf,FCF125CVM,5.76,RZA125DY1,CSPF / Làm lạnh / kWh/kWh,5.76,6,59,116|117,14,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,----------,RZA125DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,6,59,116|117,15,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng sáng,RZA125DY1,Mặt nạ trang trí,Trắng sáng,6,59,116|117,16,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,airflow,FCF125CVM,36.5 / 33 / 29 / 25 / 21,RZA125DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,6,59,116|117,17,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA125DY1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",6,59,116|117,18,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,46 / 43 / 40 / 36 / 32.5,RZA125DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,6,59,116|117,19,dB(A),
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,298X840X840,RZA125DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,6,59,116|117,20,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,50X950X950,RZA125DY1,Mặt nạ trang trí / mm,50X950X950,6,59,116|117,21,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,24,RZA125DY1,Trọng lượng / Thiết bị / kg,24,6,59,116|117,22,kg,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,5.5,RZA125DY1,Mặt nạ trang trí / kg,5.5,6,59,116|117,23,kg,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,14 đến 25,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,59,116|117,24,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,15 đến 27,RZA125DY1,Sưởi / °CDB,15 đến 27,6,59,116|117,25,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Trắng ngà,RZA125DY1,Dàn nóng / Màu sắc,Trắng ngà,6,59,116|117,26,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Ống đồng cánh nhôm,RZA125DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,59,116|117,27,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,compressor_type,FCF125CVM,Swing dạng kín,RZA125DY1,Máy nén / Loại,Swing dạng kín,6,59,116|117,28,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,3.3,RZA125DY1,Công suất động cơ / kW,3.3,6,59,116|117,29,kW,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF125CVM,3.75 (Đã nạp cho 30 m),RZA125DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),6,59,116|117,30,kg,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FCF125CVM,49 / 51,RZA125DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),49 / 51,6,59,116|117,31,dB(A),
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,45,RZA125DY1,Chế độ vận hành ban đêm / dB(A),45,6,59,116|117,32,dB(A),
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,"1,430X940X320",RZA125DY1,Kích thước (CXRXD) / mm,"1,430X940X320",6,59,116|117,33,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,93,RZA125DY1,Trọng lượng / kg,93,6,59,116|117,34,kg,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,-5 đến 46,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,59,116|117,35,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,-15 đến 15.5,RZA125DY1,Sưởi / °CWB,-15 đến 15.5,6,59,116|117,36,,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF125CVM,o/9.5,RZA125DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,59,116|117,37,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,o/15.9,RZA125DY1,Hơi (Loe) / mm,o/15.9,6,59,116|117,38,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA125DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,59,116|117,39,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF125CVM,Kết nối lỗ đường kính trong o/25,RZA125DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,6,59,116|117,40,mm,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF125CVM,75 (Chiều dài tương đương 90),RZA125DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),6,59,116|117,41,m,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,30,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,59,116|117,42,m,
FCF125CVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF125CVM,Cả ống lỏng và ống hơi,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,59,116|117,43,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,RZA140DY1,RZA140DY1,Dàn nóng,RZA140DY1,7,59,116|117,4,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"3 Pha, 380-415V, 50Hz",RZA140DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",7,59,116|117,5,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCTF140AVM,14.0 (5.0-16.0),RZA140DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),7,59,116|117,6,kW,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCTF140AVM,"47,800 (17,100-54,600)",RZA140DY1,Btu/h,"47,800 (17,100-54,600)",7,59,116|117,7,Btu/h,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCTF140AVM,16.0 (5.1-18.0),RZA140DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),7,59,116|117,8,kW,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCTF140AVM,"54,600 (17,400-61,400)",RZA140DY1,Btu/h,"54,600 (17,400-61,400)",7,59,116|117,9,Btu/h,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,power_input_kw,FCTF140AVM,4.21,RZA140DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.21,7,59,116|117,10,kW,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,4.75,RZA140DY1,Sưởi 2 / kW,4.75,7,59,116|117,11,kW,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,cop,FCTF140AVM,3.32,RZA140DY1,COP / Làm lạnh / kW/kW,3.32,7,59,116|117,12,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,3.37,RZA140DY1,Sưởi / kW/kW,3.37,7,59,116|117,13,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,cspf,FCTF140AVM,5.20,RZA140DY1,CSPF / Làm lạnh / kWh/kWh,5.20,7,59,116|117,14,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,----------,RZA140DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,7,59,116|117,15,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng sáng,RZA140DY1,Mặt nạ trang trí,Trắng sáng,7,59,116|117,16,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,airflow,FCTF140AVM,36.5 / 33 / 29 / 25 / 21,RZA140DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,59,116|117,17,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA140DY1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,59,116|117,18,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,46 / 43 / 40 / 36 / 32.5,RZA140DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,59,116|117,19,dB(A),
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,298X840X840,RZA140DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,59,116|117,20,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,50X950X950,RZA140DY1,Mặt nạ trang trí / mm,50X950X950,7,59,116|117,21,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,24,RZA140DY1,Trọng lượng / Thiết bị / kg,24,7,59,116|117,22,kg,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,5.5,RZA140DY1,Mặt nạ trang trí / kg,5.5,7,59,116|117,23,kg,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,14 đến 25,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,59,116|117,24,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,15 đến 27,RZA140DY1,Sưởi / °CDB,15 đến 27,7,59,116|117,25,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Trắng ngà,RZA140DY1,Dàn nóng / Màu sắc,Trắng ngà,7,59,116|117,26,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Ống đồng cánh nhôm,RZA140DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,59,116|117,27,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,compressor_type,FCTF140AVM,Swing dạng kín,RZA140DY1,Máy nén / Loại,Swing dạng kín,7,59,116|117,28,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,3.3,RZA140DY1,Công suất động cơ / kW,3.3,7,59,116|117,29,kW,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCTF140AVM,3.75 (Đã nạp cho 30 m),RZA140DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),7,59,116|117,30,kg,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FCTF140AVM,53 / 56,RZA140DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),53 / 56,7,59,116|117,31,dB(A),
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,49,RZA140DY1,Chế độ vận hành ban đêm / dB(A),49,7,59,116|117,32,dB(A),
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,"1,430X940X320",RZA140DY1,Kích thước (CXRXD) / mm,"1,430X940X320",7,59,116|117,33,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,93,RZA140DY1,Trọng lượng / kg,93,7,59,116|117,34,kg,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,-5 đến 46,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,59,116|117,35,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,-15 đến 15.5,RZA140DY1,Sưởi / °CWB,-15 đến 15.5,7,59,116|117,36,,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCTF140AVM,o/9.5,RZA140DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,59,116|117,37,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,o/15.9,RZA140DY1,Hơi (Loe) / mm,o/15.9,7,59,116|117,38,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA140DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,59,116|117,39,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCTF140AVM,Kết nối lỗ đường kính trong o/25,RZA140DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,59,116|117,40,mm,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCTF140AVM,75 (Chiều dài tương đương 90),RZA140DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,59,116|117,41,m,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,30,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,59,116|117,42,m,
FCTF140AVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCTF140AVM,Cả ống lỏng và ống hơi,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,59,116|117,43,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,RZA140DY1,RZA140DY1,Dàn nóng,RZA140DY1,7,59,116|117,4,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"3 Pha, 380-415V, 50Hz",RZA140DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",7,59,116|117,5,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCF140CVM,14.0 (5.0-16.0),RZA140DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),7,59,116|117,6,kW,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCF140CVM,"47,800 (17,100-54,600)",RZA140DY1,Btu/h,"47,800 (17,100-54,600)",7,59,116|117,7,Btu/h,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FCF140CVM,16.0 (5.1-18.0),RZA140DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),7,59,116|117,8,kW,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FCF140CVM,"54,600 (17,400-61,400)",RZA140DY1,Btu/h,"54,600 (17,400-61,400)",7,59,116|117,9,Btu/h,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,power_input_kw,FCF140CVM,4.21,RZA140DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.21,7,59,116|117,10,kW,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,4.75,RZA140DY1,Sưởi 2 / kW,4.75,7,59,116|117,11,kW,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,cop,FCF140CVM,3.32,RZA140DY1,COP / Làm lạnh / kW/kW,3.32,7,59,116|117,12,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,3.37,RZA140DY1,Sưởi / kW/kW,3.37,7,59,116|117,13,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,cspf,FCF140CVM,5.20,RZA140DY1,CSPF / Làm lạnh / kWh/kWh,5.20,7,59,116|117,14,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,----------,RZA140DY1,Dàn lạnh / Màu sắc / Thiết bị,----------,7,59,116|117,15,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng sáng,RZA140DY1,Mặt nạ trang trí,Trắng sáng,7,59,116|117,16,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,airflow,FCF140CVM,36.5 / 33 / 29 / 25 / 21,RZA140DY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36.5 / 33 / 29 / 25 / 21,7,59,116|117,17,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1,288 / 1,165 / 1,024 / 883 / 741",RZA140DY1,cfm,"1,288 / 1,165 / 1,024 / 883 / 741",7,59,116|117,18,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,46 / 43 / 40 / 36 / 32.5,RZA140DY1,Độ ồn4 (RC / C / TB / T / RT) / dB(A),46 / 43 / 40 / 36 / 32.5,7,59,116|117,19,dB(A),
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,298X840X840,RZA140DY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,7,59,116|117,20,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,50X950X950,RZA140DY1,Mặt nạ trang trí / mm,50X950X950,7,59,116|117,21,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,24,RZA140DY1,Trọng lượng / Thiết bị / kg,24,7,59,116|117,22,kg,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,5.5,RZA140DY1,Mặt nạ trang trí / kg,5.5,7,59,116|117,23,kg,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,14 đến 25,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,59,116|117,24,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,15 đến 27,RZA140DY1,Sưởi / °CDB,15 đến 27,7,59,116|117,25,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Trắng ngà,RZA140DY1,Dàn nóng / Màu sắc,Trắng ngà,7,59,116|117,26,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Ống đồng cánh nhôm,RZA140DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,59,116|117,27,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,compressor_type,FCF140CVM,Swing dạng kín,RZA140DY1,Máy nén / Loại,Swing dạng kín,7,59,116|117,28,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,3.3,RZA140DY1,Công suất động cơ / kW,3.3,7,59,116|117,29,kW,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCF140CVM,3.75 (Đã nạp cho 30 m),RZA140DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),7,59,116|117,30,kg,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FCF140CVM,53 / 56,RZA140DY1,Độ ồn4 / Làm lạnh / Sưởi / dB(A),53 / 56,7,59,116|117,31,dB(A),
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,49,RZA140DY1,Chế độ vận hành ban đêm / dB(A),49,7,59,116|117,32,dB(A),
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,"1,430X940X320",RZA140DY1,Kích thước (CXRXD) / mm,"1,430X940X320",7,59,116|117,33,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,93,RZA140DY1,Trọng lượng / kg,93,7,59,116|117,34,kg,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,-5 đến 46,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,59,116|117,35,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,-15 đến 15.5,RZA140DY1,Sưởi / °CWB,-15 đến 15.5,7,59,116|117,36,,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCF140CVM,o/9.5,RZA140DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,59,116|117,37,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,o/15.9,RZA140DY1,Hơi (Loe) / mm,o/15.9,7,59,116|117,38,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZA140DY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,59,116|117,39,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCF140CVM,Kết nối lỗ đường kính trong o/25,RZA140DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,59,116|117,40,mm,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCF140CVM,75 (Chiều dài tương đương 90),RZA140DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,59,116|117,41,m,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,30,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,59,116|117,42,m,
FCF140CVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCF140CVM,Cả ống lỏng và ống hơi,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,59,116|117,43,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,"1 Pha, 220V, 50Hz",RZA50DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",5,60,118|119,4,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA50AMVM,5.0 (1.4-6.0),RZA50DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",5.0 (1.4-6.0),5,60,118|119,5,kW,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA50AMVM,"17,100 (4,800-20,500)",RZA50DV2V,Btu/h,"17,100 (4,800-20,500)",5,60,118|119,6,Btu/h,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA50AMVM,6.0 (1.4-7.1),RZA50DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),5,60,118|119,7,kW,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA50AMVM,"20,500 (4,800-24,200)",RZA50DV2V,Btu/h,"20,500 (4,800-24,200)",5,60,118|119,8,Btu/h,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,power_input_kw,FVA50AMVM,1.24,RZA50DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.24,5,60,118|119,9,kW,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,1.50,RZA50DV2V,Sưởi 2 / kW,1.50,5,60,118|119,10,kW,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,cop,FVA50AMVM,4.04,RZA50DV2V,COP / Làm lạnh / kW/kW,4.04,5,60,118|119,11,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,3.99,RZA50DV2V,Sưởi / kW/kW,3.99,5,60,118|119,12,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,cspf,FVA50AMVM,6.04,RZA50DV2V,CSPF / Làm lạnh / kWh/kWh,6.04,5,60,118|119,13,,
