combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Trắng sáng,RZA50DV2V,Dàn lạnh / Màu sắc,Trắng sáng,5,60,118|119,14,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,airflow,FVA50AMVM,18 / 16 / 14,RZA50DV2V,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,5,60,118|119,15,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,635 / 565 / 494,RZA50DV2V,cfm,635 / 565 / 494,5,60,118|119,16,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FVA50AMVM,43 / 41 / 38,RZA50DV2V,Độ ồn 4 (C / TB / T) / dB(A),43 / 41 / 38,5,60,118|119,17,dB(A),
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Lưới nhựa,RZA50DV2V,Phin lọc khí,Lưới nhựa,5,60,118|119,18,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,"1,850X600X270",RZA50DV2V,Kích thước (CXRXD) / mm,"1,850X600X270",5,60,118|119,19,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,42,RZA50DV2V,Trọng lượng máy / kg,42,5,60,118|119,20,kg,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,14 đến 25,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,60,118|119,21,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,15 đến 27,RZA50DV2V,Sưởi / °CDB,15 đến 27,5,60,118|119,22,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Trắng ngà,RZA50DV2V,Dàn nóng / Màu sắc,Trắng ngà,5,60,118|119,23,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Ống đồng cánh nhôm,RZA50DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,60,118|119,24,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,compressor_type,FVA50AMVM,Swing dạng kín,RZA50DV2V,Máy nén / Loại,Swing dạng kín,5,60,118|119,25,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,1.3,RZA50DV2V,Công suất động cơ / kW,1.3,5,60,118|119,26,kW,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA50AMVM,1.7 (Đã nạp cho 30 m),RZA50DV2V,Mức nạp môi chất làm lạnh (R32) / kg,1.7 (Đã nạp cho 30 m),5,60,118|119,27,kg,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FVA50AMVM,47 / 49,RZA50DV2V,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),47 / 49,5,60,118|119,28,dB(A),
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,43,RZA50DV2V,Chế độ vận hành ban đêm / dB(A),43,5,60,118|119,29,dB(A),
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,595X845X300,RZA50DV2V,Kích thước (CXRXD) / mm,595X845X300,5,60,118|119,30,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,45,RZA50DV2V,Trọng lượng máy / kg,45,5,60,118|119,31,kg,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,-5 đến 46,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,60,118|119,32,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,-15 đến 15.5,RZA50DV2V,Sưởi / °CWB,-15 đến 15.5,5,60,118|119,33,,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA50AMVM,o/9.5,RZA50DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,60,118|119,34,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,o/15.9,RZA50DV2V,Hơi (Loe) / mm,o/15.9,5,60,118|119,35,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA50DV2V,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),5,60,118|119,36,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA50AMVM,Kết nối lỗ đường kính trong o/16,RZA50DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,5,60,118|119,37,mm,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA50AMVM,50 (Chiều dài tương đương 70),RZA50DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,60,118|119,38,m,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FVA50AMVM,30,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,60,118|119,39,m,
FVA50AMVM/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FVA50AMVM,Cả ống lỏng và ống hơi,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,60,118|119,40,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,"1 Pha, 220V, 50Hz",RZA60DV2V,Nguồn điện / Dàn nóng,"1 Pha, 220V, 50Hz",6,60,118|119,4,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA60AMVM,6.0 (1.4-7.1),RZA60DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),6,60,118|119,5,kW,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA60AMVM,"20,500 (4,800-24,200)",RZA60DV2V,Btu/h,"20,500 (4,800-24,200)",6,60,118|119,6,Btu/h,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA60AMVM,7.1 (1.4-8.0),RZA60DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (1.4-8.0),6,60,118|119,7,kW,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA60AMVM,"23,200 (4,800-27,300)",RZA60DV2V,Btu/h,"23,200 (4,800-27,300)",6,60,118|119,8,Btu/h,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,power_input_kw,FVA60AMVM,1.65,RZA60DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.65,6,60,118|119,9,kW,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,1.96,RZA60DV2V,Sưởi 2 / kW,1.96,6,60,118|119,10,kW,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,cop,FVA60AMVM,3.63,RZA60DV2V,COP / Làm lạnh / kW/kW,3.63,6,60,118|119,11,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,3.62,RZA60DV2V,Sưởi / kW/kW,3.62,6,60,118|119,12,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,cspf,FVA60AMVM,5.41,RZA60DV2V,CSPF / Làm lạnh / kWh/kWh,5.41,6,60,118|119,13,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Trắng sáng,RZA60DV2V,Dàn lạnh / Màu sắc,Trắng sáng,6,60,118|119,14,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,airflow,FVA60AMVM,18 / 16 / 14,RZA60DV2V,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,6,60,118|119,15,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,635 / 565 / 494,RZA60DV2V,cfm,635 / 565 / 494,6,60,118|119,16,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FVA60AMVM,43 / 41 / 38,RZA60DV2V,Độ ồn 4 (C / TB / T) / dB(A),43 / 41 / 38,6,60,118|119,17,dB(A),
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Lưới nhựa,RZA60DV2V,Phin lọc khí,Lưới nhựa,6,60,118|119,18,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,"1,850X600X270",RZA60DV2V,Kích thước (CXRXD) / mm,"1,850X600X270",6,60,118|119,19,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,42,RZA60DV2V,Trọng lượng máy / kg,42,6,60,118|119,20,kg,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,14 đến 25,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,60,118|119,21,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,15 đến 27,RZA60DV2V,Sưởi / °CDB,15 đến 27,6,60,118|119,22,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Trắng ngà,RZA60DV2V,Dàn nóng / Màu sắc,Trắng ngà,6,60,118|119,23,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Ống đồng cánh nhôm,RZA60DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,60,118|119,24,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,compressor_type,FVA60AMVM,Swing dạng kín,RZA60DV2V,Máy nén / Loại,Swing dạng kín,6,60,118|119,25,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,1.3,RZA60DV2V,Công suất động cơ / kW,1.3,6,60,118|119,26,kW,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA60AMVM,1.7 (Đã nạp cho 30 m),RZA60DV2V,Mức nạp môi chất làm lạnh (R32) / kg,1.7 (Đã nạp cho 30 m),6,60,118|119,27,kg,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FVA60AMVM,47 / 49,RZA60DV2V,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),47 / 49,6,60,118|119,28,dB(A),
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,43,RZA60DV2V,Chế độ vận hành ban đêm / dB(A),43,6,60,118|119,29,dB(A),
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,595X845X300,RZA60DV2V,Kích thước (CXRXD) / mm,595X845X300,6,60,118|119,30,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,45,RZA60DV2V,Trọng lượng máy / kg,45,6,60,118|119,31,kg,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,-5 đến 46,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,60,118|119,32,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,-15 đến 15.5,RZA60DV2V,Sưởi / °CWB,-15 đến 15.5,6,60,118|119,33,,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA60AMVM,o/9.5,RZA60DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,60,118|119,34,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,o/15.9,RZA60DV2V,Hơi (Loe) / mm,o/15.9,6,60,118|119,35,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA60DV2V,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),6,60,118|119,36,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA60AMVM,Kết nối lỗ đường kính trong o/16,RZA60DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,6,60,118|119,37,mm,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA60AMVM,50 (Chiều dài tương đương 70),RZA60DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,60,118|119,38,m,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FVA60AMVM,30,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,60,118|119,39,m,
FVA60AMVM/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FVA60AMVM,Cả ống lỏng và ống hơi,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,60,118|119,40,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"1 Pha, 220-240V, 50Hz",RZA71DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",7,60,118|119,4,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA71AMVM,7.1 (3.2-8.0),RZA71DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,60,118|119,5,kW,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA71AMVM,"24,200 (10,900-27,300)",RZA71DV1,Btu/h,"24,200 (10,900-27,300)",7,60,118|119,6,Btu/h,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA71AMVM,8.0 (3.5-9.0),RZA71DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",8.0 (3.5-9.0),7,60,118|119,7,kW,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA71AMVM,"27,300 (12,000-30,700)",RZA71DV1,Btu/h,"27,300 (12,000-30,700)",7,60,118|119,8,Btu/h,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,power_input_kw,FVA71AMVM,2.18,RZA71DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.18,7,60,118|119,9,kW,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,2.49,RZA71DV1,Sưởi 2 / kW,2.49,7,60,118|119,10,kW,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,cop,FVA71AMVM,3.25,RZA71DV1,COP / Làm lạnh / kW/kW,3.25,7,60,118|119,11,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,3.21,RZA71DV1,Sưởi / kW/kW,3.21,7,60,118|119,12,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,cspf,FVA71AMVM,5.32,RZA71DV1,CSPF / Làm lạnh / kWh/kWh,5.32,7,60,118|119,13,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng sáng,RZA71DV1,Dàn lạnh / Màu sắc,Trắng sáng,7,60,118|119,14,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,airflow,FVA71AMVM,18 / 16 / 14,RZA71DV1,Lưu lượng gió (C / TB / T) / m3/phút,18 / 16 / 14,7,60,118|119,15,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,635 / 565 / 494,RZA71DV1,cfm,635 / 565 / 494,7,60,118|119,16,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,43 / 41 / 38,RZA71DV1,Độ ồn 4 (C / TB / T) / dB(A),43 / 41 / 38,7,60,118|119,17,dB(A),
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Lưới nhựa,RZA71DV1,Phin lọc khí,Lưới nhựa,7,60,118|119,18,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,"1,850X600X270",RZA71DV1,Kích thước (CXRXD) / mm,"1,850X600X270",7,60,118|119,19,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,42,RZA71DV1,Trọng lượng máy / kg,42,7,60,118|119,20,kg,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,14 đến 25,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,60,118|119,21,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,15 đến 27,RZA71DV1,Sưởi / °CDB,15 đến 27,7,60,118|119,22,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Trắng ngà,RZA71DV1,Dàn nóng / Màu sắc,Trắng ngà,7,60,118|119,23,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Ống đồng cánh nhôm,RZA71DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,60,118|119,24,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,compressor_type,FVA71AMVM,Swing dạng kín,RZA71DV1,Máy nén / Loại,Swing dạng kín,7,60,118|119,25,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,2.4,RZA71DV1,Công suất động cơ / kW,2.4,7,60,118|119,26,kW,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA71AMVM,2.6 (Đã nạp cho 30 m),RZA71DV1,Mức nạp môi chất làm lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),7,60,118|119,27,kg,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FVA71AMVM,48 / 50,RZA71DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),48 / 50,7,60,118|119,28,dB(A),
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,44,RZA71DV1,Chế độ vận hành ban đêm / dB(A),44,7,60,118|119,29,dB(A),
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,990X940X320,RZA71DV1,Kích thước (CXRXD) / mm,990X940X320,7,60,118|119,30,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,69,RZA71DV1,Trọng lượng máy / kg,69,7,60,118|119,31,kg,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,-5 đến 46,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,60,118|119,32,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,-15 đến 15.5,RZA71DV1,Sưởi / °CWB,-15 đến 15.5,7,60,118|119,33,,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA71AMVM,o/9.5,RZA71DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,60,118|119,34,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,o/15.9,RZA71DV1,Hơi (Loe) / mm,o/15.9,7,60,118|119,35,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA71DV1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),7,60,118|119,36,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA71AMVM,Kết nối lỗ đường kính trong o/25,RZA71DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,60,118|119,37,mm,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA71AMVM,75 (Chiều dài tương đương 90),RZA71DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,60,118|119,38,m,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,30,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,60,118|119,39,m,
FVA71AMVM/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA71AMVM,Cả ống lỏng và ống hơi,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,60,118|119,40,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1 Pha, 220-240V, 50Hz",RZA100DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",8,60,118|119,4,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (3.2-11.2),RZA100DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (3.2-11.2),8,60,118|119,5,kW,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (10,900-38,200)",RZA100DV1,Btu/h,"34,100 (10,900-38,200)",8,60,118|119,6,Btu/h,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA100AMVM,11.2 (3.5-12.5),RZA100DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (3.5-12.5),8,60,118|119,7,kW,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA100AMVM,"38,200 (11,900-42,700)",RZA100DV1,Btu/h,"38,200 (11,900-42,700)",8,60,118|119,8,Btu/h,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.29,RZA100DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.29,8,60,118|119,9,kW,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,3.36,RZA100DV1,Sưởi 2 / kW,3.36,8,60,118|119,10,kW,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,cop,FVA100AMVM,3.04,RZA100DV1,COP / Làm lạnh / kW/kW,3.04,8,60,118|119,11,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,3.33,RZA100DV1,Sưởi / kW/kW,3.33,8,60,118|119,12,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,5.27,RZA100DV1,CSPF / Làm lạnh / kWh/kWh,5.27,8,60,118|119,13,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZA100DV1,Dàn lạnh / Màu sắc,Trắng sáng,8,60,118|119,14,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZA100DV1,Lưu lượng gió (C / TB / T) / m3/phút,28 / 25 / 22,8,60,118|119,15,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZA100DV1,cfm,988 / 883 / 777,8,60,118|119,16,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZA100DV1,Độ ồn 4 (C / TB / T) / dB(A),50 / 47 / 44,8,60,118|119,17,dB(A),
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZA100DV1,Phin lọc khí,Lưới nhựa,8,60,118|119,18,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZA100DV1,Kích thước (CXRXD) / mm,"1,850X600X350",8,60,118|119,19,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZA100DV1,Trọng lượng máy / kg,50,8,60,118|119,20,kg,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,8,60,118|119,21,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,15 đến 27,RZA100DV1,Sưởi / °CDB,15 đến 27,8,60,118|119,22,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZA100DV1,Dàn nóng / Màu sắc,Trắng ngà,8,60,118|119,23,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Ống đồng cánh nhôm,RZA100DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,60,118|119,24,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZA100DV1,Máy nén / Loại,Swing dạng kín,8,60,118|119,25,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,2.4,RZA100DV1,Công suất động cơ / kW,2.4,8,60,118|119,26,kW,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,2.6 (Đã nạp cho 30 m),RZA100DV1,Mức nạp môi chất làm lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),8,60,118|119,27,kg,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,49 / 53,RZA100DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 53,8,60,118|119,28,dB(A),
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,45,RZA100DV1,Chế độ vận hành ban đêm / dB(A),45,8,60,118|119,29,dB(A),
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,990X940X320,RZA100DV1,Kích thước (CXRXD) / mm,990X940X320,8,60,118|119,30,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,69,RZA100DV1,Trọng lượng máy / kg,69,8,60,118|119,31,kg,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,-5 đến 46,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,8,60,118|119,32,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,-15 đến 15.5,RZA100DV1,Sưởi / °CWB,-15 đến 15.5,8,60,118|119,33,,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZA100DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,60,118|119,34,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZA100DV1,Hơi (Loe) / mm,o/15.9,8,60,118|119,35,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA100DV1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),8,60,118|119,36,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/25,RZA100DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,8,60,118|119,37,mm,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,75 (Chiều dài tương đương 90),RZA100DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),8,60,118|119,38,m,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,60,118|119,39,m,
FVA100AMVM/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả ống lỏng và ống hơi,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,60,118|119,40,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1 Pha, 220-240V, 50Hz",RZA125DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",9,60,118|119,4,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.0-14.0),RZA125DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),9,60,118|119,5,kW,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (17,100-47,800)",RZA125DV1,Btu/h,"42,700 (17,100-47,800)",9,60,118|119,6,Btu/h,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA125AMVM,14.0 (5.1-16.0),RZA125DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),9,60,118|119,7,kW,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA125AMVM,"47,800 (17,400-54,600)",RZA125DV1,Btu/h,"47,800 (17,400-54,600)",9,60,118|119,8,Btu/h,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,3.85,RZA125DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.85,9,60,118|119,9,kW,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,4.22,RZA125DV1,Sưởi 2 / kW,4.22,9,60,118|119,10,kW,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,cop,FVA125AMVM,3.25,RZA125DV1,COP / Làm lạnh / kW/kW,3.25,9,60,118|119,11,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.31,RZA125DV1,Sưởi / kW/kW,3.31,9,60,118|119,12,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,5.43,RZA125DV1,CSPF / Làm lạnh / kWh/kWh,5.43,9,60,118|119,13,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZA125DV1,Dàn lạnh / Màu sắc,Trắng sáng,9,60,118|119,14,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZA125DV1,Lưu lượng gió (C / TB / T) / m3/phút,28 / 26 / 24,9,60,118|119,15,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZA125DV1,cfm,988 / 918 / 847,9,60,118|119,16,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZA125DV1,Độ ồn 4 (C / TB / T) / dB(A),51 / 48 / 46,9,60,118|119,17,dB(A),
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZA125DV1,Phin lọc khí,Lưới nhựa,9,60,118|119,18,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZA125DV1,Kích thước (CXRXD) / mm,"1,850X600X350",9,60,118|119,19,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZA125DV1,Trọng lượng máy / kg,50,9,60,118|119,20,kg,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,9,60,118|119,21,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,15 đến 27,RZA125DV1,Sưởi / °CDB,15 đến 27,9,60,118|119,22,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZA125DV1,Dàn nóng / Màu sắc,Trắng ngà,9,60,118|119,23,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Ống đồng cánh nhôm,RZA125DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,9,60,118|119,24,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZA125DV1,Máy nén / Loại,Swing dạng kín,9,60,118|119,25,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.3,RZA125DV1,Công suất động cơ / kW,3.3,9,60,118|119,26,kW,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,3.75 (Đã nạp cho 30 m),RZA125DV1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),9,60,118|119,27,kg,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,49 / 51,RZA125DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 51,9,60,118|119,28,dB(A),
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZA125DV1,Chế độ vận hành ban đêm / dB(A),45,9,60,118|119,29,dB(A),
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,430X940X320",RZA125DV1,Kích thước (CXRXD) / mm,"1,430X940X320",9,60,118|119,30,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,93,RZA125DV1,Trọng lượng máy / kg,93,9,60,118|119,31,kg,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,-5 đến 46,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,9,60,118|119,32,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,-15 đến 15.5,RZA125DV1,Sưởi / °CWB,-15 đến 15.5,9,60,118|119,33,,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZA125DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,60,118|119,34,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZA125DV1,Hơi (Loe) / mm,o/15.9,9,60,118|119,35,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA125DV1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),9,60,118|119,36,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZA125DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,9,60,118|119,37,mm,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,75 (Chiều dài tương đương 90),RZA125DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),9,60,118|119,38,m,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,60,118|119,39,m,
FVA125AMVM/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả ống lỏng và ống hơi,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,60,118|119,40,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1 Pha, 220-240V, 50Hz",RZA140DV1,Nguồn điện / Dàn nóng,"1 Pha, 220-240V, 50Hz",10,60,118|119,4,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (5.0-16.0),RZA140DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),10,60,118|119,5,kW,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (17,100-54,600)",RZA140DV1,Btu/h,"47,800 (17,100-54,600)",10,60,118|119,6,Btu/h,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA140AMVM,16.0 (5.1-18.0),RZA140DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),10,60,118|119,7,kW,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA140AMVM,"54,600 (17,400-61,400)",RZA140DV1,Btu/h,"54,600 (17,400-61,400)",10,60,118|119,8,Btu/h,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,4.50,RZA140DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.50,10,60,118|119,9,kW,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,5.26,RZA140DV1,Sưởi 2 / kW,5.26,10,60,118|119,10,kW,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,cop,FVA140AMVM,3.11,RZA140DV1,COP / Làm lạnh / kW/kW,3.11,10,60,118|119,11,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.04,RZA140DV1,Sưởi / kW/kW,3.04,10,60,118|119,12,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,5.02,RZA140DV1,CSPF / Làm lạnh / kWh/kWh,5.02,10,60,118|119,13,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZA140DV1,Dàn lạnh / Màu sắc,Trắng sáng,10,60,118|119,14,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZA140DV1,Lưu lượng gió (C / TB / T) / m3/phút,30 / 28 / 26,10,60,118|119,15,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZA140DV1,cfm,"1,059 / 988 / 918",10,60,118|119,16,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZA140DV1,Độ ồn 4 (C / TB / T) / dB(A),53 / 51 / 48,10,60,118|119,17,dB(A),
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZA140DV1,Phin lọc khí,Lưới nhựa,10,60,118|119,18,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZA140DV1,Kích thước (CXRXD) / mm,"1,850X600X350",10,60,118|119,19,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZA140DV1,Trọng lượng máy / kg,50,10,60,118|119,20,kg,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,10,60,118|119,21,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,15 đến 27,RZA140DV1,Sưởi / °CDB,15 đến 27,10,60,118|119,22,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZA140DV1,Dàn nóng / Màu sắc,Trắng ngà,10,60,118|119,23,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Ống đồng cánh nhôm,RZA140DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,10,60,118|119,24,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZA140DV1,Máy nén / Loại,Swing dạng kín,10,60,118|119,25,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.3,RZA140DV1,Công suất động cơ / kW,3.3,10,60,118|119,26,kW,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,3.75 (Đã nạp cho 30 m),RZA140DV1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),10,60,118|119,27,kg,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 56,RZA140DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),53 / 56,10,60,118|119,28,dB(A),
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,49,RZA140DV1,Chế độ vận hành ban đêm / dB(A),49,10,60,118|119,29,dB(A),
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,430X940X320",RZA140DV1,Kích thước (CXRXD) / mm,"1,430X940X320",10,60,118|119,30,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,93,RZA140DV1,Trọng lượng máy / kg,93,10,60,118|119,31,kg,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,-5 đến 46,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,10,60,118|119,32,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,-15 đến 15.5,RZA140DV1,Sưởi / °CWB,-15 đến 15.5,10,60,118|119,33,,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZA140DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,60,118|119,34,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZA140DV1,Hơi (Loe) / mm,o/15.9,10,60,118|119,35,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),RZA140DV1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20X(Đường kính ngoài o/26),10,60,118|119,36,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZA140DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,10,60,118|119,37,mm,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,75 (Chiều dài tương đương 90),RZA140DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),10,60,118|119,38,m,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,60,118|119,39,m,
FVA140AMVM/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả ống lỏng và ống hơi,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,60,118|119,40,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,"1 Phase, 220V, 50Hz",RZA50DV2V,Nguồn điện / Dàn nóng,"1 Phase, 220V, 50Hz",5,60,118|119,4,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA50CVMV,5.0 (1.4-6.0),RZA50DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",5.0 (1.4-6.0),5,60,118|119,5,kW,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA50CVMV,"17,100 (4,800-20,500)",RZA50DV2V,Btu/h,"17,100 (4,800-20,500)",5,60,118|119,6,Btu/h,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA50CVMV,6.0 (1.4-7.1),RZA50DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),5,60,118|119,7,kW,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA50CVMV,"20,500 (4,800-24,200)",RZA50DV2V,Btu/h,"20,500 (4,800-24,200)",5,60,118|119,8,Btu/h,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,power_input_kw,FHA50CVMV,1.30,RZA50DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.30,5,60,118|119,9,kW,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,1.52,RZA50DV2V,Sưởi 2 / kW,1.52,5,60,118|119,10,kW,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,cop,FHA50CVMV,3.85,RZA50DV2V,COP / Làm lạnh / kW/kW,3.85,5,60,118|119,11,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,3.95,RZA50DV2V,Sưởi / kW/kW,3.95,5,60,118|119,12,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,cspf,FHA50CVMV,6.12,RZA50DV2V,CSPF / Làm lạnh / kWh/kWh,6.12,5,60,118|119,13,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,Trắng,RZA50DV2V,Dàn lạnh / Màu sắc,Trắng,5,60,118|119,14,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,airflow,FHA50CVMV,15 / 13.5 / 12 / 11 / 10,RZA50DV2V,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,15 / 13.5 / 12 / 11 / 10,5,60,118|119,15,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,530 / 477 / 424 / 388 / 353,RZA50DV2V,cfm,530 / 477 / 424 / 388 / 353,5,60,118|119,16,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FHA50CVMV,37 / 36 / 35 / 33.5 / 32,RZA50DV2V,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),37 / 36 / 35 / 33.5 / 32,5,60,118|119,17,dB(A),
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,235X960X690,RZA50DV2V,Kích thước (CXRXD) / mm,235X960X690,5,60,118|119,18,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,25,RZA50DV2V,Trọng lượng máy / kg,25,5,60,118|119,19,kg,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,14 đến 25,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,60,118|119,20,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,15 đến 27,RZA50DV2V,Sưởi / °CDB,15 đến 27,5,60,118|119,21,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,Trắng ngà,RZA50DV2V,Dàn nóng / Màu sắc,Trắng ngà,5,60,118|119,22,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,Ống đồng cánh nhôm,RZA50DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,60,118|119,23,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,compressor_type,FHA50CVMV,Swing dạng kín,RZA50DV2V,Máy nén / Loại,Swing dạng kín,5,60,118|119,24,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,1.3,RZA50DV2V,Công suất động cơ / kW,1.3,5,60,118|119,25,kW,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA50CVMV,1.7 (Đã nạp cho 30 m),RZA50DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 (Đã nạp cho 30 m),5,60,118|119,26,kg,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,noise_level,FHA50CVMV,47 / 49,RZA50DV2V,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),47 / 49,5,60,118|119,27,dB(A),
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,43,RZA50DV2V,Chế độ vận hành ban đêm / dB(A),43,5,60,118|119,28,dB(A),
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,595X845X300,RZA50DV2V,Kích thước (CXRXD) / mm,595X845X300,5,60,118|119,29,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,45,RZA50DV2V,Trọng lượng máy / kg,45,5,60,118|119,30,kg,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,-5 đến 46,RZA50DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,60,118|119,31,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,-15 đến 15.5,RZA50DV2V,Sưởi / °CWB,-15 đến 15.5,5,60,118|119,32,,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA50CVMV,o/9.5,RZA50DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,60,118|119,33,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,o/15.9,RZA50DV2V,Hơi (Loe) / mm,o/15.9,5,60,118|119,34,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA50DV2V,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),5,60,118|119,35,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA50CVMV,Kết nối lỗ đường kính trong o/16,RZA50DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,5,60,118|119,36,mm,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA50CVMV,50 (Chiều dài tương đương 70),RZA50DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),5,60,118|119,37,m,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FHA50CVMV,30,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,60,118|119,38,m,
FHA50CVMV/RZA50DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FHA50CVMV,Cả ống lỏng và ống hơi,RZA50DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,60,118|119,39,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,"1 Phase, 220V, 50Hz",RZA60DV2V,Nguồn điện / Dàn nóng,"1 Phase, 220V, 50Hz",6,60,118|119,4,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA60CVMV,6.0 (1.4-7.1),RZA60DV2V,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",6.0 (1.4-7.1),6,60,118|119,5,kW,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA60CVMV,"20,500 (4,800-24,200)",RZA60DV2V,Btu/h,"20,500 (4,800-24,200)",6,60,118|119,6,Btu/h,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA60CVMV,7.1 (1.4-8.0),RZA60DV2V,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (1.4-8.0),6,60,118|119,7,kW,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA60CVMV,"23,200 (4,800-27,300)",RZA60DV2V,Btu/h,"23,200 (4,800-27,300)",6,60,118|119,8,Btu/h,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,power_input_kw,FHA60CVMV,1.66,RZA60DV2V,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.66,6,60,118|119,9,kW,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,2.07,RZA60DV2V,Sưởi 2 / kW,2.07,6,60,118|119,10,kW,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,cop,FHA60CVMV,3.61,RZA60DV2V,COP / Làm lạnh / kW/kW,3.61,6,60,118|119,11,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,3.43,RZA60DV2V,Sưởi / kW/kW,3.43,6,60,118|119,12,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,cspf,FHA60CVMV,5.65,RZA60DV2V,CSPF / Làm lạnh / kWh/kWh,5.65,6,60,118|119,13,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,Trắng,RZA60DV2V,Dàn lạnh / Màu sắc,Trắng,6,60,118|119,14,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,airflow,FHA60CVMV,15 / 13.5 / 12 / 11 / 10,RZA60DV2V,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,15 / 13.5 / 12 / 11 / 10,6,60,118|119,15,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,530 / 477 / 424 / 388 / 353,RZA60DV2V,cfm,530 / 477 / 424 / 388 / 353,6,60,118|119,16,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FHA60CVMV,37 / 36 / 35 / 33.5 / 32,RZA60DV2V,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),37 / 36 / 35 / 33.5 / 32,6,60,118|119,17,dB(A),
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,235X960X690,RZA60DV2V,Kích thước (CXRXD) / mm,235X960X690,6,60,118|119,18,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,25,RZA60DV2V,Trọng lượng máy / kg,25,6,60,118|119,19,kg,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,14 đến 25,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,60,118|119,20,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,15 đến 27,RZA60DV2V,Sưởi / °CDB,15 đến 27,6,60,118|119,21,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,Trắng ngà,RZA60DV2V,Dàn nóng / Màu sắc,Trắng ngà,6,60,118|119,22,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,Ống đồng cánh nhôm,RZA60DV2V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,60,118|119,23,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,compressor_type,FHA60CVMV,Swing dạng kín,RZA60DV2V,Máy nén / Loại,Swing dạng kín,6,60,118|119,24,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,1.3,RZA60DV2V,Công suất động cơ / kW,1.3,6,60,118|119,25,kW,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA60CVMV,1.7 (Đã nạp cho 30 m),RZA60DV2V,Mức nạp môi chất lạnh (R32) / kg,1.7 (Đã nạp cho 30 m),6,60,118|119,26,kg,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,noise_level,FHA60CVMV,47 / 49,RZA60DV2V,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),47 / 49,6,60,118|119,27,dB(A),
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,43,RZA60DV2V,Chế độ vận hành ban đêm / dB(A),43,6,60,118|119,28,dB(A),
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,595X845X300,RZA60DV2V,Kích thước (CXRXD) / mm,595X845X300,6,60,118|119,29,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,45,RZA60DV2V,Trọng lượng máy / kg,45,6,60,118|119,30,kg,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,-5 đến 46,RZA60DV2V,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,60,118|119,31,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,-15 đến 15.5,RZA60DV2V,Sưởi / °CWB,-15 đến 15.5,6,60,118|119,32,,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA60CVMV,o/9.5,RZA60DV2V,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,60,118|119,33,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,o/15.9,RZA60DV2V,Hơi (Loe) / mm,o/15.9,6,60,118|119,34,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA60DV2V,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),6,60,118|119,35,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA60CVMV,Kết nối lỗ đường kính trong o/16,RZA60DV2V,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,6,60,118|119,36,mm,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA60CVMV,50 (Chiều dài tương đương 70),RZA60DV2V,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,60,118|119,37,m,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FHA60CVMV,30,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,60,118|119,38,m,
FHA60CVMV/RZA60DV2V,VERIFIED_TABLE_CELL,max_height_difference_m,FHA60CVMV,Cả ống lỏng và ống hơi,RZA60DV2V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,60,118|119,39,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,"1 Phase, 220-240V, 50Hz",RZA71DV1,Nguồn điện / Dàn nóng,"1 Phase, 220-240V, 50Hz",7,60,118|119,4,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA71CVMV,7.1 (3.2-8.0),RZA71DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,60,118|119,5,kW,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA71CVMV,"24,200 (10,900-27,300)",RZA71DV1,Btu/h,"24,200 (10,900-27,300)",7,60,118|119,6,Btu/h,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA71CVMV,8.0 (3.5-9.0),RZA71DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",8.0 (3.5-9.0),7,60,118|119,7,kW,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA71CVMV,"27,300 (12,000-30,700)",RZA71DV1,Btu/h,"27,300 (12,000-30,700)",7,60,118|119,8,Btu/h,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,power_input_kw,FHA71CVMV,2.09,RZA71DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.09,7,60,118|119,9,kW,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,2.42,RZA71DV1,Sưởi 2 / kW,2.42,7,60,118|119,10,kW,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,cop,FHA71CVMV,3.40,RZA71DV1,COP / Làm lạnh / kW/kW,3.40,7,60,118|119,11,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,3.30,RZA71DV1,Sưởi / kW/kW,3.30,7,60,118|119,12,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,cspf,FHA71CVMV,5.61,RZA71DV1,CSPF / Làm lạnh / kWh/kWh,5.61,7,60,118|119,13,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,Trắng,RZA71DV1,Dàn lạnh / Màu sắc,Trắng,7,60,118|119,14,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,airflow,FHA71CVMV,20.5 / 18.8 / 17 / 15.5 / 14,RZA71DV1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,20.5 / 18.8 / 17 / 15.5 / 14,7,60,118|119,15,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,724 / 664 / 600 / 547 / 494,RZA71DV1,cfm,724 / 664 / 600 / 547 / 494,7,60,118|119,16,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FHA71CVMV,38 / 37 / 36 / 35 / 34,RZA71DV1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),38 / 37 / 36 / 35 / 34,7,60,118|119,17,dB(A),
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,"235X1,270X690",RZA71DV1,Kích thước (CXRXD) / mm,"235X1,270X690",7,60,118|119,18,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,32,RZA71DV1,Trọng lượng máy / kg,32,7,60,118|119,19,kg,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,14 đến 25,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,60,118|119,20,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,15 đến 27,RZA71DV1,Sưởi / °CDB,15 đến 27,7,60,118|119,21,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,Trắng ngà,RZA71DV1,Dàn nóng / Màu sắc,Trắng ngà,7,60,118|119,22,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,Ống đồng cánh nhôm,RZA71DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,60,118|119,23,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,compressor_type,FHA71CVMV,Swing dạng kín,RZA71DV1,Máy nén / Loại,Swing dạng kín,7,60,118|119,24,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,2.4,RZA71DV1,Công suất động cơ / kW,2.4,7,60,118|119,25,kW,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA71CVMV,2.6 (Đã nạp cho 30 m),RZA71DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),7,60,118|119,26,kg,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,noise_level,FHA71CVMV,48 / 50,RZA71DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),48 / 50,7,60,118|119,27,dB(A),
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,44,RZA71DV1,Chế độ vận hành ban đêm / dB(A),44,7,60,118|119,28,dB(A),
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,990X940X320,RZA71DV1,Kích thước (CXRXD) / mm,990X940X320,7,60,118|119,29,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,69,RZA71DV1,Trọng lượng máy / kg,69,7,60,118|119,30,kg,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,-5 đến 46,RZA71DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,60,118|119,31,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,-15 đến 15.5,RZA71DV1,Sưởi / °CWB,-15 đến 15.5,7,60,118|119,32,,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA71CVMV,o/9.5,RZA71DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,60,118|119,33,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,o/15.9,RZA71DV1,Hơi (Loe) / mm,o/15.9,7,60,118|119,34,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA71DV1,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),7,60,118|119,35,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA71CVMV,Kết nối lỗ đường kính trong o/25,RZA71DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,60,118|119,36,mm,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA71CVMV,75 (Chiều dài tương đương 90),RZA71DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,60,118|119,37,m,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71CVMV,30,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,60,118|119,38,m,
FHA71CVMV/RZA71DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA71CVMV,Cả ống lỏng và ống hơi,RZA71DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,60,118|119,39,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"1 Phase, 220-240V, 50Hz",RZA100DV1,Nguồn điện / Dàn nóng,"1 Phase, 220-240V, 50Hz",8,60,118|119,4,,
