combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA100CVMV,10.0 (3.2-11.2),RZA100DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (3.2-11.2),8,60,118|119,5,kW,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA100CVMV,"34,100 (10,900-38,200)",RZA100DV1,Btu/h,"34,100 (10,900-38,200)",8,60,118|119,6,Btu/h,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA100CVMV,11.2 (3.5-12.5),RZA100DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (3.5-12.5),8,60,118|119,7,kW,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA100CVMV,"38,200 (11,900-42,700)",RZA100DV1,Btu/h,"38,200 (11,900-42,700)",8,60,118|119,8,Btu/h,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,power_input_kw,FHA100CVMV,3.22,RZA100DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.22,8,60,118|119,9,kW,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,3.00,RZA100DV1,Sưởi 2 / kW,3.00,8,60,118|119,10,kW,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,cop,FHA100CVMV,3.11,RZA100DV1,COP / Làm lạnh / kW/kW,3.11,8,60,118|119,11,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,3.73,RZA100DV1,Sưởi / kW/kW,3.73,8,60,118|119,12,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,cspf,FHA100CVMV,5.37,RZA100DV1,CSPF / Làm lạnh / kWh/kWh,5.37,8,60,118|119,13,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng,RZA100DV1,Dàn lạnh / Màu sắc,Trắng,8,60,118|119,14,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,airflow,FHA100CVMV,28 / 26 / 24 / 22 / 20,RZA100DV1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,28 / 26 / 24 / 22 / 20,8,60,118|119,15,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,988 / 918 / 847 / 777 / 706,RZA100DV1,cfm,988 / 918 / 847 / 777 / 706,8,60,118|119,16,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,42 / 40 / 38 / 36 / 34,RZA100DV1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),42 / 40 / 38 / 36 / 34,8,60,118|119,17,dB(A),
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"235X1,590X690",RZA100DV1,Kích thước (CXRXD) / mm,"235X1,590X690",8,60,118|119,18,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,38,RZA100DV1,Trọng lượng máy / kg,38,8,60,118|119,19,kg,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,14 đến 25,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,8,60,118|119,20,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,15 đến 27,RZA100DV1,Sưởi / °CDB,15 đến 27,8,60,118|119,21,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng ngà,RZA100DV1,Dàn nóng / Màu sắc,Trắng ngà,8,60,118|119,22,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Ống đồng cánh nhôm,RZA100DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,60,118|119,23,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,compressor_type,FHA100CVMV,Swing dạng kín,RZA100DV1,Máy nén / Loại,Swing dạng kín,8,60,118|119,24,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,2.4,RZA100DV1,Công suất động cơ / kW,2.4,8,60,118|119,25,kW,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA100CVMV,2.6 (Đã nạp cho 30 m),RZA100DV1,Mức nạp môi chất lạnh (R32) / kg,2.6 (Đã nạp cho 30 m),8,60,118|119,26,kg,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,49 / 53,RZA100DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 53,8,60,118|119,27,dB(A),
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,45,RZA100DV1,Chế độ vận hành ban đêm / dB(A),45,8,60,118|119,28,dB(A),
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,990X940X320,RZA100DV1,Kích thước (CXRXD) / mm,990X940X320,8,60,118|119,29,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,69,RZA100DV1,Trọng lượng máy / kg,69,8,60,118|119,30,kg,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,-5 đến 46,RZA100DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,8,60,118|119,31,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,-15 đến 15.5,RZA100DV1,Sưởi / °CWB,-15 đến 15.5,8,60,118|119,32,,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA100CVMV,o/9.5,RZA100DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,60,118|119,33,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,o/15.9,RZA100DV1,Hơi (Loe) / mm,o/15.9,8,60,118|119,34,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA100DV1,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),8,60,118|119,35,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Kết nối lỗ đường kính trong o/25,RZA100DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,8,60,118|119,36,mm,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA100CVMV,75 (Chiều dài tương đương 90),RZA100DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),8,60,118|119,37,m,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,30,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,60,118|119,38,m,
FHA100CVMV/RZA100DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,Cả ống lỏng và ống hơi,RZA100DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,60,118|119,39,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1 Phase, 220-240V, 50Hz",RZA125DV1,Nguồn điện / Dàn nóng,"1 Phase, 220-240V, 50Hz",9,60,118|119,4,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA125CVMA,12.5 (5.0-14.0),RZA125DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),9,60,118|119,5,kW,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA125CVMA,"42,700 (17,100-47,800)",RZA125DV1,Btu/h,"42,700 (17,100-47,800)",9,60,118|119,6,Btu/h,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA125CVMA,14.0 (5.1-16.0),RZA125DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),9,60,118|119,7,kW,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA125CVMA,"47,800 (17,400-54,600)",RZA125DV1,Btu/h,"47,800 (17,400-54,600)",9,60,118|119,8,Btu/h,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,power_input_kw,FHA125CVMA,3.62,RZA125DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.62,9,60,118|119,9,kW,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,4.05,RZA125DV1,Sưởi 2 / kW,4.05,9,60,118|119,10,kW,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,cop,FHA125CVMA,3.45,RZA125DV1,COP / Làm lạnh / kW/kW,3.45,9,60,118|119,11,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,3.46,RZA125DV1,Sưởi / kW/kW,3.46,9,60,118|119,12,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,cspf,FHA125CVMA,5.62,RZA125DV1,CSPF / Làm lạnh / kWh/kWh,5.62,9,60,118|119,13,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng,RZA125DV1,Dàn lạnh / Màu sắc,Trắng,9,60,118|119,14,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,airflow,FHA125CVMA,31 / 29 / 27 / 25 / 23,RZA125DV1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,31 / 29 / 27 / 25 / 23,9,60,118|119,15,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,094 / 1,024 / 953 / 883 / 812",RZA125DV1,cfm,"1,094 / 1,024 / 953 / 883 / 812",9,60,118|119,16,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,44 / 42.5 / 41 / 39 / 37,RZA125DV1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),44 / 42.5 / 41 / 39 / 37,9,60,118|119,17,dB(A),
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"235X1,590X690",RZA125DV1,Kích thước (CXRXD) / mm,"235X1,590X690",9,60,118|119,18,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,38,RZA125DV1,Trọng lượng máy / kg,38,9,60,118|119,19,kg,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,14 đến 25,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,9,60,118|119,20,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,15 đến 27,RZA125DV1,Sưởi / °CDB,15 đến 27,9,60,118|119,21,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng ngà,RZA125DV1,Dàn nóng / Màu sắc,Trắng ngà,9,60,118|119,22,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Ống đồng cánh nhôm,RZA125DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,9,60,118|119,23,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,compressor_type,FHA125CVMA,Swing dạng kín,RZA125DV1,Máy nén / Loại,Swing dạng kín,9,60,118|119,24,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,3.3,RZA125DV1,Công suất động cơ / kW,3.3,9,60,118|119,25,kW,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA125CVMA,3.75 (Đã nạp cho 30 m),RZA125DV1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),9,60,118|119,26,kg,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,49 / 51,RZA125DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 51,9,60,118|119,27,dB(A),
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,45,RZA125DV1,Chế độ vận hành ban đêm / dB(A),45,9,60,118|119,28,dB(A),
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,430X940X320",RZA125DV1,Kích thước (CXRXD) / mm,"1,430X940X320",9,60,118|119,29,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,93,RZA125DV1,Trọng lượng máy / kg,93,9,60,118|119,30,kg,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,-5 đến 46,RZA125DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,9,60,118|119,31,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,-15 đến 15.5,RZA125DV1,Sưởi / °CWB,-15 đến 15.5,9,60,118|119,32,,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA125CVMA,o/9.5,RZA125DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,60,118|119,33,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,o/15.9,RZA125DV1,Hơi (Loe) / mm,o/15.9,9,60,118|119,34,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA125DV1,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),9,60,118|119,35,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Kết nối lỗ đường kính trong o/25,RZA125DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,9,60,118|119,36,mm,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA125CVMA,75 (Chiều dài tương đương 90),RZA125DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),9,60,118|119,37,m,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,30,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,60,118|119,38,m,
FHA125CVMA/RZA125DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,Cả ống lỏng và ống hơi,RZA125DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,60,118|119,39,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1 Phase, 220-240V, 50Hz",RZA140DV1,Nguồn điện / Dàn nóng,"1 Phase, 220-240V, 50Hz",10,60,118|119,4,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA140CVMA,14.0 (5.0-16.0),RZA140DV1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),10,60,118|119,5,kW,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA140CVMA,"47,800 (17,100-54,600)",RZA140DV1,Btu/h,"47,800 (17,100-54,600)",10,60,118|119,6,Btu/h,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA140CVMA,16.0 (5.1-18.0),RZA140DV1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),10,60,118|119,7,kW,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA140CVMA,"54,600 (17,400-61,400)",RZA140DV1,Btu/h,"54,600 (17,400-61,400)",10,60,118|119,8,Btu/h,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,power_input_kw,FHA140CVMA,4.48,RZA140DV1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.48,10,60,118|119,9,kW,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,4.75,RZA140DV1,Sưởi 2 / kW,4.75,10,60,118|119,10,kW,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,cop,FHA140CVMA,3.13,RZA140DV1,COP / Làm lạnh / kW/kW,3.13,10,60,118|119,11,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,3.37,RZA140DV1,Sưởi / kW/kW,3.37,10,60,118|119,12,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,cspf,FHA140CVMA,5.02,RZA140DV1,CSPF / Làm lạnh / kWh/kWh,5.02,10,60,118|119,13,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng,RZA140DV1,Dàn lạnh / Màu sắc,Trắng,10,60,118|119,14,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,airflow,FHA140CVMA,34 / 31.5 / 29 / 26.5 / 24,RZA140DV1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,34 / 31.5 / 29 / 26.5 / 24,10,60,118|119,15,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,200 / 1,112 / 1,024 / 935 / 847",RZA140DV1,cfm,"1,200 / 1,112 / 1,024 / 935 / 847",10,60,118|119,16,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,46 / 44 / 42 / 40 / 38,RZA140DV1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),46 / 44 / 42 / 40 / 38,10,60,118|119,17,dB(A),
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"235X1,590X690",RZA140DV1,Kích thước (CXRXD) / mm,"235X1,590X690",10,60,118|119,18,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,38,RZA140DV1,Trọng lượng máy / kg,38,10,60,118|119,19,kg,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,14 đến 25,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,10,60,118|119,20,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,15 đến 27,RZA140DV1,Sưởi / °CDB,15 đến 27,10,60,118|119,21,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng ngà,RZA140DV1,Dàn nóng / Màu sắc,Trắng ngà,10,60,118|119,22,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Ống đồng cánh nhôm,RZA140DV1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,10,60,118|119,23,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,compressor_type,FHA140CVMA,Swing dạng kín,RZA140DV1,Máy nén / Loại,Swing dạng kín,10,60,118|119,24,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,3.3,RZA140DV1,Công suất động cơ / kW,3.3,10,60,118|119,25,kW,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA140CVMA,3.75 (Đã nạp cho 30 m),RZA140DV1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),10,60,118|119,26,kg,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,53 / 56,RZA140DV1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),53 / 56,10,60,118|119,27,dB(A),
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,49,RZA140DV1,Chế độ vận hành ban đêm / dB(A),49,10,60,118|119,28,dB(A),
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,430X940X320",RZA140DV1,Kích thước (CXRXD) / mm,"1,430X940X320",10,60,118|119,29,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,93,RZA140DV1,Trọng lượng máy / kg,93,10,60,118|119,30,kg,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,-5 đến 46,RZA140DV1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,10,60,118|119,31,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,-15 đến 15.5,RZA140DV1,Sưởi / °CWB,-15 đến 15.5,10,60,118|119,32,,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA140CVMA,o/9.5,RZA140DV1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,60,118|119,33,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,o/15.9,RZA140DV1,Hơi (Loe) / mm,o/15.9,10,60,118|119,34,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),RZA140DV1,Nước xả / Dàn lạnh / mm,VP20 ((Đường kính trong o/20X(Đường kính ngoài o/26),10,60,118|119,35,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Kết nối lỗ đường kính trong o/25,RZA140DV1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,10,60,118|119,36,mm,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA140CVMA,75 (Chiều dài tương đương 90),RZA140DV1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),10,60,118|119,37,m,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,30,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,60,118|119,38,m,
FHA140CVMA/RZA140DV1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,Cả ống lỏng và ống hơi,RZA140DV1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,60,118|119,39,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"3 Pha, 380-415V, 50Hz",RZA100DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",5,60,118|119,4,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA100AMVM,10.0 (5.0-11.2),RZA100DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,60,118|119,5,kW,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA100AMVM,"34,100 (17,100-38,200)",RZA100DY1,Btu/h,"34,100 (17,100-38,200)",5,60,118|119,6,Btu/h,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA100AMVM,11.2 (5.1-12.5),RZA100DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (5.1-12.5),5,60,118|119,7,kW,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA100AMVM,"38,200 (17,400-42,700)",RZA100DY1,Btu/h,"38,200 (17,400-42,700)",5,60,118|119,8,Btu/h,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,power_input_kw,FVA100AMVM,3.00,RZA100DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.00,5,60,118|119,9,kW,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,3.16,RZA100DY1,Sưởi 2 / kW,3.16,5,60,118|119,10,kW,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,cop,FVA100AMVM,3.33,RZA100DY1,COP / Làm lạnh / kW/kW,3.33,5,60,118|119,11,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,3.55,RZA100DY1,Sưởi / kW/kW,3.55,5,60,118|119,12,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,cspf,FVA100AMVM,5.60,RZA100DY1,CSPF / Làm lạnh / kWh/kWh,5.60,5,60,118|119,13,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng sáng,RZA100DY1,Dàn lạnh / Màu sắc,Trắng sáng,5,60,118|119,14,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,airflow,FVA100AMVM,28 / 25 / 22,RZA100DY1,Lưu lượng gió (C / TB / T) / m3/min,28 / 25 / 22,5,60,118|119,15,m3/min,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,988 / 883 / 777,RZA100DY1,cfm,988 / 883 / 777,5,60,118|119,16,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,50 / 47 / 44,RZA100DY1,Độ ồn 4 (C / TB / T) / dB(A),50 / 47 / 44,5,60,118|119,17,dB(A),
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Lưới nhựa,RZA100DY1,Phin lọc khí,Lưới nhựa,5,60,118|119,18,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,850X600X350",RZA100DY1,Kích thước (CXRXD) / mm,"1,850X600X350",5,60,118|119,19,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,50,RZA100DY1,Trọng lượng máy / kg,50,5,60,118|119,20,kg,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,14 đến 25,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,60,118|119,21,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,15 đến 27,RZA100DY1,Sưởi / °CDB,15 đến 27,5,60,118|119,22,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Trắng ngà,RZA100DY1,Dàn nóng / Màu sắc,Trắng ngà,5,60,118|119,23,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Ống đồng cánh nhôm,RZA100DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,60,118|119,24,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,compressor_type,FVA100AMVM,Swing dạng kín,RZA100DY1,Máy nén / Loại,Swing dạng kín,5,60,118|119,25,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,3.3,RZA100DY1,Công suất động cơ / kW,3.3,5,60,118|119,26,kW,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA100AMVM,3.75 (Đã nạp cho 30 m),RZA100DY1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),5,60,118|119,27,kg,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FVA100AMVM,48 / 50,RZA100DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),48 / 50,5,60,118|119,28,dB(A),
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,44,RZA100DY1,Chế độ vận hành ban đêm / dB(A),44,5,60,118|119,29,dB(A),
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,"1,430X940X320",RZA100DY1,Kích thước (CXRXD) / mm,"1,430X940X320",5,60,118|119,30,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,93,RZA100DY1,Trọng lượng máy / kg,93,5,60,118|119,31,kg,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,-5 đến 46,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,60,118|119,32,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,-15 đến 15.5,RZA100DY1,Sưởi / °CWB,-15 đến 15.5,5,60,118|119,33,,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA100AMVM,o/9.5,RZA100DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,60,118|119,34,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,o/15.9,RZA100DY1,Hơi (Loe) / mm,o/15.9,5,60,118|119,35,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA100DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,60,118|119,36,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA100AMVM,Kết nối lỗ đường kính trong o/25,RZA100DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,5,60,118|119,37,mm,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA100AMVM,75 (Chiều dài tương đương 90),RZA100DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),5,60,118|119,38,m,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,30,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,60,118|119,39,m,
FVA100AMVM/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA100AMVM,Cả ống lỏng và ống hơi,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,60,118|119,40,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"3 Pha, 380-415V, 50Hz",RZA125DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",6,60,118|119,4,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA125AMVM,12.5 (5.0-14.0),RZA125DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),6,60,118|119,5,kW,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA125AMVM,"42,700 (17,100-47,800)",RZA125DY1,Btu/h,"42,700 (17,100-47,800)",6,60,118|119,6,Btu/h,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA125AMVM,14.0 (5.1-16.0),RZA125DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),6,60,118|119,7,kW,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA125AMVM,"47,800 (17,400-54,600)",RZA125DY1,Btu/h,"47,800 (17,400-54,600)",6,60,118|119,8,Btu/h,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,power_input_kw,FVA125AMVM,3.85,RZA125DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.85,6,60,118|119,9,kW,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,4.22,RZA125DY1,Sưởi 2 / kW,4.22,6,60,118|119,10,kW,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,cop,FVA125AMVM,3.25,RZA125DY1,COP / Làm lạnh / kW/kW,3.25,6,60,118|119,11,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.31,RZA125DY1,Sưởi / kW/kW,3.31,6,60,118|119,12,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,cspf,FVA125AMVM,5.43,RZA125DY1,CSPF / Làm lạnh / kWh/kWh,5.43,6,60,118|119,13,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng sáng,RZA125DY1,Dàn lạnh / Màu sắc,Trắng sáng,6,60,118|119,14,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,airflow,FVA125AMVM,28 / 26 / 24,RZA125DY1,Lưu lượng gió (C / TB / T) / m3/min,28 / 26 / 24,6,60,118|119,15,m3/min,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,988 / 918 / 847,RZA125DY1,cfm,988 / 918 / 847,6,60,118|119,16,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,51 / 48 / 46,RZA125DY1,Độ ồn 4 (C / TB / T) / dB(A),51 / 48 / 46,6,60,118|119,17,dB(A),
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Lưới nhựa,RZA125DY1,Phin lọc khí,Lưới nhựa,6,60,118|119,18,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,850X600X350",RZA125DY1,Kích thước (CXRXD) / mm,"1,850X600X350",6,60,118|119,19,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,50,RZA125DY1,Trọng lượng máy / kg,50,6,60,118|119,20,kg,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,14 đến 25,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,60,118|119,21,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,15 đến 27,RZA125DY1,Sưởi / °CDB,15 đến 27,6,60,118|119,22,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Trắng ngà,RZA125DY1,Dàn nóng / Màu sắc,Trắng ngà,6,60,118|119,23,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Ống đồng cánh nhôm,RZA125DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,60,118|119,24,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,compressor_type,FVA125AMVM,Swing dạng kín,RZA125DY1,Máy nén / Loại,Swing dạng kín,6,60,118|119,25,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,3.3,RZA125DY1,Công suất động cơ / kW,3.3,6,60,118|119,26,kW,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA125AMVM,3.75 (Đã nạp cho 30 m),RZA125DY1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),6,60,118|119,27,kg,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FVA125AMVM,49 / 51,RZA125DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 51,6,60,118|119,28,dB(A),
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,45,RZA125DY1,Chế độ vận hành ban đêm / dB(A),45,6,60,118|119,29,dB(A),
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,"1,430X940X320",RZA125DY1,Kích thước (CXRXD) / mm,"1,430X940X320",6,60,118|119,30,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,93,RZA125DY1,Trọng lượng máy / kg,93,6,60,118|119,31,kg,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,-5 đến 46,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,60,118|119,32,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,-15 đến 15.5,RZA125DY1,Sưởi / °CWB,-15 đến 15.5,6,60,118|119,33,,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA125AMVM,o/9.5,RZA125DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,60,118|119,34,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,o/15.9,RZA125DY1,Hơi (Loe) / mm,o/15.9,6,60,118|119,35,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA125DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,60,118|119,36,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA125AMVM,Kết nối lỗ đường kính trong o/25,RZA125DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,6,60,118|119,37,mm,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA125AMVM,75 (Chiều dài tương đương 90),RZA125DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),6,60,118|119,38,m,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,30,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,60,118|119,39,m,
FVA125AMVM/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA125AMVM,Cả ống lỏng và ống hơi,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,60,118|119,40,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"3 Pha, 380-415V, 50Hz",RZA140DY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",7,60,118|119,4,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVA140AMVM,14.0 (5.0-16.0),RZA140DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),7,60,118|119,5,kW,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVA140AMVM,"47,800 (17,100-54,600)",RZA140DY1,Btu/h,"47,800 (17,100-54,600)",7,60,118|119,6,Btu/h,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FVA140AMVM,16.0 (5.1-18.0),RZA140DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),7,60,118|119,7,kW,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FVA140AMVM,"54,600 (17,400-61,400)",RZA140DY1,Btu/h,"54,600 (17,400-61,400)",7,60,118|119,8,Btu/h,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,power_input_kw,FVA140AMVM,4.50,RZA140DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.50,7,60,118|119,9,kW,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,5.26,RZA140DY1,Sưởi 2 / kW,5.26,7,60,118|119,10,kW,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,cop,FVA140AMVM,3.11,RZA140DY1,COP / Làm lạnh / kW/kW,3.11,7,60,118|119,11,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.04,RZA140DY1,Sưởi / kW/kW,3.04,7,60,118|119,12,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,cspf,FVA140AMVM,5.02,RZA140DY1,CSPF / Làm lạnh / kWh/kWh,5.02,7,60,118|119,13,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng sáng,RZA140DY1,Dàn lạnh / Màu sắc,Trắng sáng,7,60,118|119,14,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,airflow,FVA140AMVM,30 / 28 / 26,RZA140DY1,Lưu lượng gió (C / TB / T) / m3/min,30 / 28 / 26,7,60,118|119,15,m3/min,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,059 / 988 / 918",RZA140DY1,cfm,"1,059 / 988 / 918",7,60,118|119,16,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 51 / 48,RZA140DY1,Độ ồn 4 (C / TB / T) / dB(A),53 / 51 / 48,7,60,118|119,17,dB(A),
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Lưới nhựa,RZA140DY1,Phin lọc khí,Lưới nhựa,7,60,118|119,18,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,850X600X350",RZA140DY1,Kích thước (CXRXD) / mm,"1,850X600X350",7,60,118|119,19,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,50,RZA140DY1,Trọng lượng máy / kg,50,7,60,118|119,20,kg,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,14 đến 25,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,60,118|119,21,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,15 đến 27,RZA140DY1,Sưởi / °CDB,15 đến 27,7,60,118|119,22,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Trắng ngà,RZA140DY1,Dàn nóng / Màu sắc,Trắng ngà,7,60,118|119,23,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Ống đồng cánh nhôm,RZA140DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,60,118|119,24,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,compressor_type,FVA140AMVM,Swing dạng kín,RZA140DY1,Máy nén / Loại,Swing dạng kín,7,60,118|119,25,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,3.3,RZA140DY1,Công suất động cơ / kW,3.3,7,60,118|119,26,kW,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVA140AMVM,3.75 (Đã nạp cho 30 m),RZA140DY1,Mức nạp môi chất làm lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),7,60,118|119,27,kg,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FVA140AMVM,53 / 56,RZA140DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),53 / 56,7,60,118|119,28,dB(A),
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,49,RZA140DY1,Chế độ vận hành ban đêm / dB(A),49,7,60,118|119,29,dB(A),
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,"1,430X940X320",RZA140DY1,Kích thước (CXRXD) / mm,"1,430X940X320",7,60,118|119,30,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,93,RZA140DY1,Trọng lượng máy / kg,93,7,60,118|119,31,kg,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,-5 đến 46,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,60,118|119,32,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,-15 đến 15.5,RZA140DY1,Sưởi / °CWB,-15 đến 15.5,7,60,118|119,33,,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVA140AMVM,o/9.5,RZA140DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,60,118|119,34,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,o/15.9,RZA140DY1,Hơi (Loe) / mm,o/15.9,7,60,118|119,35,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA140DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,60,118|119,36,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVA140AMVM,Kết nối lỗ đường kính trong o/25,RZA140DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,60,118|119,37,mm,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVA140AMVM,75 (Chiều dài tương đương 90),RZA140DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,60,118|119,38,m,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,30,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,60,118|119,39,m,
FVA140AMVM/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FVA140AMVM,Cả ống lỏng và ống hơi,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,60,118|119,40,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"3 Phase, 380-415V, 50Hz",RZA100DY1,Nguồn điện / Dàn nóng,"3 Phase, 380-415V, 50Hz",5,60,118|119,4,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA100CVMV,10.0 (5.0-11.2),RZA100DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),5,60,118|119,5,kW,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA100CVMV,"34,100 (17,100-38,200)",RZA100DY1,Btu/h,"34,100 (17,100-38,200)",5,60,118|119,6,Btu/h,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA100CVMV,11.2 (5.1-12.5),RZA100DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",11.2 (5.1-12.5),5,60,118|119,7,kW,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA100CVMV,"38,200 (17,400-42,700)",RZA100DY1,Btu/h,"38,200 (17,400-42,700)",5,60,118|119,8,Btu/h,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,power_input_kw,FHA100CVMV,2.78,RZA100DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.78,5,60,118|119,9,kW,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,2.73,RZA100DY1,Sưởi 2 / kW,2.73,5,60,118|119,10,kW,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,cop,FHA100CVMV,3.59,RZA100DY1,COP / Làm lạnh / kW/kW,3.59,5,60,118|119,11,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,4.11,RZA100DY1,Sưởi / kW/kW,4.11,5,60,118|119,12,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,cspf,FHA100CVMV,5.86,RZA100DY1,CSPF / Làm lạnh / kWh/kWh,5.86,5,60,118|119,13,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng,RZA100DY1,Dàn lạnh / Màu sắc,Trắng,5,60,118|119,14,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,airflow,FHA100CVMV,28 / 26 / 24 / 22 / 20,RZA100DY1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,28 / 26 / 24 / 22 / 20,5,60,118|119,15,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,988 / 918 / 847 / 777 / 706,RZA100DY1,cfm,988 / 918 / 847 / 777 / 706,5,60,118|119,16,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,42 / 40 / 38 / 36 / 34,RZA100DY1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),42 / 40 / 38 / 36 / 34,5,60,118|119,17,dB(A),
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"235X1,590X690",RZA100DY1,Kích thước (CXRXD) / mm,"235X1,590X690",5,60,118|119,18,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,38,RZA100DY1,Trọng lượng máy / kg,38,5,60,118|119,19,kg,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,14 đến 25,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,5,60,118|119,20,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,15 đến 27,RZA100DY1,Sưởi / °CDB,15 đến 27,5,60,118|119,21,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Trắng ngà,RZA100DY1,Dàn nóng / Màu sắc,Trắng ngà,5,60,118|119,22,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Ống đồng cánh nhôm,RZA100DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,60,118|119,23,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,compressor_type,FHA100CVMV,Swing dạng kín,RZA100DY1,Máy nén / Loại,Swing dạng kín,5,60,118|119,24,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,3.3,RZA100DY1,Công suất động cơ / kW,3.3,5,60,118|119,25,kW,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA100CVMV,3.75 (Đã nạp cho 30 m),RZA100DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),5,60,118|119,26,kg,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,noise_level,FHA100CVMV,48 / 50,RZA100DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),48 / 50,5,60,118|119,27,dB(A),
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,44,RZA100DY1,Chế độ vận hành ban đêm / dB(A),44,5,60,118|119,28,dB(A),
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,"1,430X940X320",RZA100DY1,Kích thước (CXRXD) / mm,"1,430X940X320",5,60,118|119,29,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,93,RZA100DY1,Trọng lượng máy / kg,93,5,60,118|119,30,kg,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,-5 đến 46,RZA100DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,5,60,118|119,31,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,-15 đến 15.5,RZA100DY1,Sưởi / °CWB,-15 đến 15.5,5,60,118|119,32,,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA100CVMV,o/9.5,RZA100DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,5,60,118|119,33,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,o/15.9,RZA100DY1,Hơi (Loe) / mm,o/15.9,5,60,118|119,34,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA100DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),5,60,118|119,35,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA100CVMV,Kết nối lỗ đường kính trong o/25,RZA100DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,5,60,118|119,36,mm,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA100CVMV,75 (Chiều dài tương đương 90),RZA100DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),5,60,118|119,37,m,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,30,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,60,118|119,38,m,
FHA100CVMV/RZA100DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA100CVMV,Cả ống lỏng và ống hơi,RZA100DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,60,118|119,39,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"3 Phase, 380-415V, 50Hz",RZA125DY1,Nguồn điện / Dàn nóng,"3 Phase, 380-415V, 50Hz",6,60,118|119,4,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA125CVMA,12.5 (5.0-14.0),RZA125DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.0-14.0),6,60,118|119,5,kW,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA125CVMA,"42,700 (17,100-47,800)",RZA125DY1,Btu/h,"42,700 (17,100-47,800)",6,60,118|119,6,Btu/h,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA125CVMA,14.0 (5.1-16.0),RZA125DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.1-16.0),6,60,118|119,7,kW,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA125CVMA,"47,800 (17,400-54,600)",RZA125DY1,Btu/h,"47,800 (17,400-54,600)",6,60,118|119,8,Btu/h,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,power_input_kw,FHA125CVMA,3.62,RZA125DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.62,6,60,118|119,9,kW,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,4.05,RZA125DY1,Sưởi 2 / kW,4.05,6,60,118|119,10,kW,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,cop,FHA125CVMA,3.45,RZA125DY1,COP / Làm lạnh / kW/kW,3.45,6,60,118|119,11,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,3.46,RZA125DY1,Sưởi / kW/kW,3.46,6,60,118|119,12,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,cspf,FHA125CVMA,5.62,RZA125DY1,CSPF / Làm lạnh / kWh/kWh,5.62,6,60,118|119,13,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng,RZA125DY1,Dàn lạnh / Màu sắc,Trắng,6,60,118|119,14,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,airflow,FHA125CVMA,31 / 29 / 27 / 25 / 23,RZA125DY1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,31 / 29 / 27 / 25 / 23,6,60,118|119,15,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,094 / 1,024 / 953 / 883 / 812",RZA125DY1,cfm,"1,094 / 1,024 / 953 / 883 / 812",6,60,118|119,16,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,44 / 42.5 / 41 / 39 / 37,RZA125DY1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),44 / 42.5 / 41 / 39 / 37,6,60,118|119,17,dB(A),
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"235X1,590X690",RZA125DY1,Kích thước (CXRXD) / mm,"235X1,590X690",6,60,118|119,18,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,38,RZA125DY1,Trọng lượng máy / kg,38,6,60,118|119,19,kg,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,14 đến 25,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,6,60,118|119,20,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,15 đến 27,RZA125DY1,Sưởi / °CDB,15 đến 27,6,60,118|119,21,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Trắng ngà,RZA125DY1,Dàn nóng / Màu sắc,Trắng ngà,6,60,118|119,22,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Ống đồng cánh nhôm,RZA125DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,60,118|119,23,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,compressor_type,FHA125CVMA,Swing dạng kín,RZA125DY1,Máy nén / Loại,Swing dạng kín,6,60,118|119,24,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,3.3,RZA125DY1,Công suất động cơ / kW,3.3,6,60,118|119,25,kW,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA125CVMA,3.75 (Đã nạp cho 30 m),RZA125DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),6,60,118|119,26,kg,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,noise_level,FHA125CVMA,49 / 51,RZA125DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),49 / 51,6,60,118|119,27,dB(A),
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,45,RZA125DY1,Chế độ vận hành ban đêm / dB(A),45,6,60,118|119,28,dB(A),
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,"1,430X940X320",RZA125DY1,Kích thước (CXRXD) / mm,"1,430X940X320",6,60,118|119,29,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,93,RZA125DY1,Trọng lượng máy / kg,93,6,60,118|119,30,kg,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,-5 đến 46,RZA125DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,6,60,118|119,31,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,-15 đến 15.5,RZA125DY1,Sưởi / °CWB,-15 đến 15.5,6,60,118|119,32,,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA125CVMA,o/9.5,RZA125DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,60,118|119,33,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,o/15.9,RZA125DY1,Hơi (Loe) / mm,o/15.9,6,60,118|119,34,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA125DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,60,118|119,35,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA125CVMA,Kết nối lỗ đường kính trong o/25,RZA125DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,6,60,118|119,36,mm,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA125CVMA,75 (Chiều dài tương đương 90),RZA125DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),6,60,118|119,37,m,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,30,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,60,118|119,38,m,
FHA125CVMA/RZA125DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA125CVMA,Cả ống lỏng và ống hơi,RZA125DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,60,118|119,39,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"3 Phase, 380-415V, 50Hz",RZA140DY1,Nguồn điện / Dàn nóng,"3 Phase, 380-415V, 50Hz",7,60,118|119,4,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHA140CVMA,14.0 (5.0-16.0),RZA140DY1,"Công suất làm lạnh 1,3 Định mức (Tối thiểu - Tối đa) / kW",14.0 (5.0-16.0),7,60,118|119,5,kW,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHA140CVMA,"47,800 (17,100-54,600)",RZA140DY1,Btu/h,"47,800 (17,100-54,600)",7,60,118|119,6,Btu/h,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_kw,FHA140CVMA,16.0 (5.1-18.0),RZA140DY1,"Công suất sưởi 2,3 Định mức (Tối thiểu - Tối đa) / kW",16.0 (5.1-18.0),7,60,118|119,7,kW,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,heating_capacity_btu,FHA140CVMA,"54,600 (17,400-61,400)",RZA140DY1,Btu/h,"54,600 (17,400-61,400)",7,60,118|119,8,Btu/h,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,power_input_kw,FHA140CVMA,4.48,RZA140DY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.48,7,60,118|119,9,kW,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,4.75,RZA140DY1,Sưởi 2 / kW,4.75,7,60,118|119,10,kW,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,cop,FHA140CVMA,3.13,RZA140DY1,COP / Làm lạnh / kW/kW,3.13,7,60,118|119,11,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,3.37,RZA140DY1,Sưởi / kW/kW,3.37,7,60,118|119,12,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,cspf,FHA140CVMA,5.02,RZA140DY1,CSPF / Làm lạnh / kWh/kWh,5.02,7,60,118|119,13,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng,RZA140DY1,Dàn lạnh / Màu sắc,Trắng,7,60,118|119,14,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,airflow,FHA140CVMA,34 / 31.5 / 29 / 26.5 / 24,RZA140DY1,Lưu lượng gió (RC / C / TB / T/ RT) / m3/phút,34 / 31.5 / 29 / 26.5 / 24,7,60,118|119,15,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,200 / 1,112 / 1,024 / 935 / 847",RZA140DY1,cfm,"1,200 / 1,112 / 1,024 / 935 / 847",7,60,118|119,16,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,46 / 44 / 42 / 40 / 38,RZA140DY1,Độ ồn 4 (RC / C / TB / T/ RT) / dB(A),46 / 44 / 42 / 40 / 38,7,60,118|119,17,dB(A),
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"235X1,590X690",RZA140DY1,Kích thước (CXRXD) / mm,"235X1,590X690",7,60,118|119,18,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,38,RZA140DY1,Trọng lượng máy / kg,38,7,60,118|119,19,kg,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,14 đến 25,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CWB,14 đến 25,7,60,118|119,20,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,15 đến 27,RZA140DY1,Sưởi / °CDB,15 đến 27,7,60,118|119,21,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Trắng ngà,RZA140DY1,Dàn nóng / Màu sắc,Trắng ngà,7,60,118|119,22,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Ống đồng cánh nhôm,RZA140DY1,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,60,118|119,23,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,compressor_type,FHA140CVMA,Swing dạng kín,RZA140DY1,Máy nén / Loại,Swing dạng kín,7,60,118|119,24,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,3.3,RZA140DY1,Công suất động cơ / kW,3.3,7,60,118|119,25,kW,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHA140CVMA,3.75 (Đã nạp cho 30 m),RZA140DY1,Mức nạp môi chất lạnh (R32) / kg,3.75 (Đã nạp cho 30 m),7,60,118|119,26,kg,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,noise_level,FHA140CVMA,53 / 56,RZA140DY1,Độ ồn 4 / Làm lạnh / Sưởi / dB(A),53 / 56,7,60,118|119,27,dB(A),
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,49,RZA140DY1,Chế độ vận hành ban đêm / dB(A),49,7,60,118|119,28,dB(A),
