combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,"1,430X940X320",RZA140DY1,Kích thước (CXRXD) / mm,"1,430X940X320",7,60,118|119,29,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,93,RZA140DY1,Trọng lượng máy / kg,93,7,60,118|119,30,kg,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,-5 đến 46,RZA140DY1,Phạm vi hoạt động / Làm lạnh / °CDB,-5 đến 46,7,60,118|119,31,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,-15 đến 15.5,RZA140DY1,Sưởi / °CWB,-15 đến 15.5,7,60,118|119,32,,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHA140CVMA,o/9.5,RZA140DY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,60,118|119,33,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,o/15.9,RZA140DY1,Hơi (Loe) / mm,o/15.9,7,60,118|119,34,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZA140DY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,60,118|119,35,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHA140CVMA,Kết nối lỗ đường kính trong o/25,RZA140DY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/25,7,60,118|119,36,mm,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHA140CVMA,75 (Chiều dài tương đương 90),RZA140DY1,Chiều dài tối đa ống nối các thiết bị / m,75 (Chiều dài tương đương 90),7,60,118|119,37,m,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,30,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,60,118|119,38,m,
FHA140CVMA/RZA140DY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHA140CVMA,Cả ống lỏng và ống hơi,RZA140DY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,60,118|119,39,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC40EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,61,120|121,4,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC40DVM,4.0 (1.8-4.5),RZFC40EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",4.0 (1.8-4.5),6,61,120|121,5,kW,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC40DVM,"13,600 (6,100-15,400)",RZFC40EVM,Btu/h,"13,600 (6,100-15,400)",6,61,120|121,6,Btu/h,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC40DVM,0.94,RZFC40EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,0.94,6,61,120|121,7,kW,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,cop,FCFC40DVM,4.26,RZFC40EVM,COP / kW/kW,4.26,6,61,120|121,8,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,cspf,FCFC40DVM,6.18,RZFC40EVM,CSPF / kWh/kWh,6.18,6,61,120|121,9,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,Trắng,RZFC40EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,6,61,120|121,10,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,Trắng sáng,RZFC40EVM,Mặt nạ trang trí,Trắng sáng,6,61,120|121,11,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,airflow,FCFC40DVM,19 / 14 / 11,RZFC40EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,19 / 14 / 11,6,61,120|121,12,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,671 / 494 / 388,RZFC40EVM,cfm,671 / 494 / 388,6,61,120|121,13,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FCFC40DVM,37 / 32 / 28,RZFC40EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 32 / 28,6,61,120|121,14,dB(A),
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,256X840X840,RZFC40EVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,61,120|121,15,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,50X950X950,RZFC40EVM,Mặt nạ trang trí / mm,50X950X950,6,61,120|121,16,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,19,RZFC40EVM,Trọng lượng / Thiết bị / kg,19,6,61,120|121,17,kg,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,5.5,RZFC40EVM,Mặt nạ trang trí / kg,5.5,6,61,120|121,18,kg,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,14 đến 25,RZFC40EVM,Phạm vi hoạt động / °CWB,14 đến 25,6,61,120|121,19,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,Trắng ngà,RZFC40EVM,Dàn nóng / Màu sắc,Trắng ngà,6,61,120|121,20,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,Micro channel + Mạ kẽm,RZFC40EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,61,120|121,21,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC40DVM,Swing dạng kín,RZFC40EVM,Máy nén / Loại,Swing dạng kín,6,61,120|121,22,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,1.10,RZFC40EVM,Công suất động cơ / kW,1.10,6,61,120|121,23,kW,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC40DVM,0.6 (Đã nạp cho 15 m),RZFC40EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),6,61,120|121,24,kg,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FCFC40DVM,48,RZFC40EVM,Độ ồn3 / Làm lạnh / dB(A),48,6,61,120|121,25,dB(A),
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,595X845X300,RZFC40EVM,Kích thước (CXRXD) / mm,595X845X300,6,61,120|121,26,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,34,RZFC40EVM,Trọng lượng / kg,34,6,61,120|121,27,kg,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,21 đến 46,RZFC40EVM,Phạm vi hoạt động / °CDB,21 đến 46,6,61,120|121,28,,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC40DVM,o/6.4,RZFC40EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,6,61,120|121,29,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,o/12.7,RZFC40EVM,Hơi (Loe) / mm,o/12.7,6,61,120|121,30,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC40EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,61,120|121,31,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC40DVM,Kết nối lỗ đường kính trong o/16,RZFC40EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,61,120|121,32,mm,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC40DVM,30 (Chiều dài tương đương 40),RZFC40EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),6,61,120|121,33,m,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC40DVM,15,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,6,61,120|121,34,m,
FCFC40DVM/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC40DVM,Cả ống lỏng và ống hơi,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,61,120|121,35,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC50EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,61,120|121,4,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC50DVM,5.0 (2.3-5.6),RZFC50EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),7,61,120|121,5,kW,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC50DVM,"17,100 (7,800-19,100)",RZFC50EVM,Btu/h,"17,100 (7,800-19,100)",7,61,120|121,6,Btu/h,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC50DVM,1.36,RZFC50EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.36,7,61,120|121,7,kW,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,cop,FCFC50DVM,3.68,RZFC50EVM,COP / kW/kW,3.68,7,61,120|121,8,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,cspf,FCFC50DVM,5.71,RZFC50EVM,CSPF / kWh/kWh,5.71,7,61,120|121,9,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,Trắng,RZFC50EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,7,61,120|121,10,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,Trắng sáng,RZFC50EVM,Mặt nạ trang trí,Trắng sáng,7,61,120|121,11,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,airflow,FCFC50DVM,19 / 14 / 11,RZFC50EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,19 / 14 / 11,7,61,120|121,12,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,671 / 494 / 388,RZFC50EVM,cfm,671 / 494 / 388,7,61,120|121,13,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FCFC50DVM,37 / 32 / 28,RZFC50EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 32 / 28,7,61,120|121,14,dB(A),
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,256X840X840,RZFC50EVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,61,120|121,15,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,50X950X950,RZFC50EVM,Mặt nạ trang trí / mm,50X950X950,7,61,120|121,16,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,19,RZFC50EVM,Trọng lượng / Thiết bị / kg,19,7,61,120|121,17,kg,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,5.5,RZFC50EVM,Mặt nạ trang trí / kg,5.5,7,61,120|121,18,kg,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,14 đến 25,RZFC50EVM,Phạm vi hoạt động / °CWB,14 đến 25,7,61,120|121,19,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,Trắng ngà,RZFC50EVM,Dàn nóng / Màu sắc,Trắng ngà,7,61,120|121,20,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,Micro channel + Mạ kẽm,RZFC50EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,61,120|121,21,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC50DVM,Swing dạng kín,RZFC50EVM,Máy nén / Loại,Swing dạng kín,7,61,120|121,22,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,1.10,RZFC50EVM,Công suất động cơ / kW,1.10,7,61,120|121,23,kW,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC50DVM,0.6 (Đã nạp cho 15 m),RZFC50EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),7,61,120|121,24,kg,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FCFC50DVM,49,RZFC50EVM,Độ ồn3 / Làm lạnh / dB(A),49,7,61,120|121,25,dB(A),
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,595X845X300,RZFC50EVM,Kích thước (CXRXD) / mm,595X845X300,7,61,120|121,26,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,34,RZFC50EVM,Trọng lượng / kg,34,7,61,120|121,27,kg,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,21 đến 46,RZFC50EVM,Phạm vi hoạt động / °CDB,21 đến 46,7,61,120|121,28,,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC50DVM,o/6.4,RZFC50EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,7,61,120|121,29,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,o/12.7,RZFC50EVM,Hơi (Loe) / mm,o/12.7,7,61,120|121,30,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC50EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,61,120|121,31,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC50DVM,Kết nối lỗ đường kính trong o/16,RZFC50EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,61,120|121,32,mm,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC50DVM,30 (Chiều dài tương đương 40),RZFC50EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),7,61,120|121,33,m,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC50DVM,15,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,61,120|121,34,m,
FCFC50DVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC50DVM,Cả ống lỏng và ống hơi,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,61,120|121,35,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC60EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,61,120|121,4,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC60DVM,6.0 (2.6-6.3),RZFC60EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),8,61,120|121,5,kW,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC60DVM,"20,500 (8,900-21,500)",RZFC60EVM,Btu/h,"20,500 (8,900-21,500)",8,61,120|121,6,Btu/h,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC60DVM,1.87,RZFC60EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.87,8,61,120|121,7,kW,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,cop,FCFC60DVM,3.21,RZFC60EVM,COP / kW/kW,3.21,8,61,120|121,8,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,cspf,FCFC60DVM,5.51,RZFC60EVM,CSPF / kWh/kWh,5.51,8,61,120|121,9,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,Trắng,RZFC60EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,8,61,120|121,10,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,Trắng sáng,RZFC60EVM,Mặt nạ trang trí,Trắng sáng,8,61,120|121,11,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,airflow,FCFC60DVM,19 / 14 / 11,RZFC60EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,19 / 14 / 11,8,61,120|121,12,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,671 / 494 / 388,RZFC60EVM,cfm,671 / 494 / 388,8,61,120|121,13,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FCFC60DVM,37 / 32 / 28,RZFC60EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 32 / 28,8,61,120|121,14,dB(A),
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,256X840X840,RZFC60EVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,8,61,120|121,15,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,50X950X950,RZFC60EVM,Mặt nạ trang trí / mm,50X950X950,8,61,120|121,16,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,19,RZFC60EVM,Trọng lượng / Thiết bị / kg,19,8,61,120|121,17,kg,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,5.5,RZFC60EVM,Mặt nạ trang trí / kg,5.5,8,61,120|121,18,kg,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,14 đến 25,RZFC60EVM,Phạm vi hoạt động / °CWB,14 đến 25,8,61,120|121,19,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,Trắng ngà,RZFC60EVM,Dàn nóng / Màu sắc,Trắng ngà,8,61,120|121,20,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,Micro channel + Mạ kẽm,RZFC60EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,61,120|121,21,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC60DVM,Swing dạng kín,RZFC60EVM,Máy nén / Loại,Swing dạng kín,8,61,120|121,22,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,1.20,RZFC60EVM,Công suất động cơ / kW,1.20,8,61,120|121,23,kW,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC60DVM,0.7 (Đã nạp cho 10 m),RZFC60EVM,Mức nạp môi chất lạnh (R32) / kg,0.7 (Đã nạp cho 10 m),8,61,120|121,24,kg,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FCFC60DVM,49,RZFC60EVM,Độ ồn3 / Làm lạnh / dB(A),49,8,61,120|121,25,dB(A),
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,595X845X300,RZFC60EVM,Kích thước (CXRXD) / mm,595X845X300,8,61,120|121,26,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,34,RZFC60EVM,Trọng lượng / kg,34,8,61,120|121,27,kg,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,21 đến 46,RZFC60EVM,Phạm vi hoạt động / °CDB,21 đến 46,8,61,120|121,28,,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC60DVM,o/6.4,RZFC60EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,8,61,120|121,29,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,o/12.7,RZFC60EVM,Hơi (Loe) / mm,o/12.7,8,61,120|121,30,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC60EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,61,120|121,31,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC60DVM,Kết nối lỗ đường kính trong o/16,RZFC60EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,8,61,120|121,32,mm,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC60DVM,30 (Chiều dài tương đương 40),RZFC60EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),8,61,120|121,33,m,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC60DVM,15,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,61,120|121,34,m,
FCFC60DVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC60DVM,Cả ống lỏng và ống hơi,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,61,120|121,35,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC71EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,61,120|121,4,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC71DVM,7.1 (3.2-8.0),RZFC71EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),9,61,120|121,5,kW,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC71DVM,"24,200 (10,900-27,300)",RZFC71EVM,Btu/h,"24,200 (10,900-27,300)",9,61,120|121,6,Btu/h,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC71DVM,2.04,RZFC71EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.04,9,61,120|121,7,kW,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,cop,FCFC71DVM,3.48,RZFC71EVM,COP / kW/kW,3.48,9,61,120|121,8,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,cspf,FCFC71DVM,5.51,RZFC71EVM,CSPF / kWh/kWh,5.51,9,61,120|121,9,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng,RZFC71EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,9,61,120|121,10,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng sáng,RZFC71EVM,Mặt nạ trang trí,Trắng sáng,9,61,120|121,11,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,airflow,FCFC71DVM,23 / 18 / 13,RZFC71EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 18 / 13,9,61,120|121,12,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,812 / 635 / 459,RZFC71EVM,cfm,812 / 635 / 459,9,61,120|121,13,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FCFC71DVM,37 / 34 / 28,RZFC71EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34 / 28,9,61,120|121,14,dB(A),
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,256X840X840,RZFC71EVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,9,61,120|121,15,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,50X950X950,RZFC71EVM,Mặt nạ trang trí / mm,50X950X950,9,61,120|121,16,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,22,RZFC71EVM,Trọng lượng / Thiết bị / kg,22,9,61,120|121,17,kg,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,5.5,RZFC71EVM,Mặt nạ trang trí / kg,5.5,9,61,120|121,18,kg,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,14 đến 25,RZFC71EVM,Phạm vi hoạt động / °CWB,14 đến 25,9,61,120|121,19,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng ngà,RZFC71EVM,Dàn nóng / Màu sắc,Trắng ngà,9,61,120|121,20,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Micro channel + Mạ kẽm,RZFC71EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,61,120|121,21,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC71DVM,Swing dạng kín,RZFC71EVM,Máy nén / Loại,Swing dạng kín,9,61,120|121,22,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,1.30,RZFC71EVM,Công suất động cơ / kW,1.30,9,61,120|121,23,kW,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC71DVM,0.8 (Đã nạp cho 10 m),RZFC71EVM,Mức nạp môi chất lạnh (R32) / kg,0.8 (Đã nạp cho 10 m),9,61,120|121,24,kg,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FCFC71DVM,50,RZFC71EVM,Độ ồn3 / Làm lạnh / dB(A),50,9,61,120|121,25,dB(A),
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,595X845X300,RZFC71EVM,Kích thước (CXRXD) / mm,595X845X300,9,61,120|121,26,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,37,RZFC71EVM,Trọng lượng / kg,37,9,61,120|121,27,kg,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,21 đến 46,RZFC71EVM,Phạm vi hoạt động / °CDB,21 đến 46,9,61,120|121,28,,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC71DVM,o/9.5,RZFC71EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,61,120|121,29,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,o/15.9,RZFC71EVM,Hơi (Loe) / mm,o/15.9,9,61,120|121,30,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,61,120|121,31,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Kết nối lỗ đường kính trong o/16,RZFC71EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,9,61,120|121,32,mm,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC71DVM,30 (Chiều dài tương đương 40),RZFC71EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),9,61,120|121,33,m,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC71DVM,15,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,9,61,120|121,34,m,
FCFC71DVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC71DVM,Cả ống lỏng và ống hơi,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,61,120|121,35,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC85EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,61,120|121,4,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC85DVM,8.5 (4.2-10.0),RZFC85EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),10,61,120|121,5,kW,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC85DVM,"29,000 (14,300-34,100)",RZFC85EVM,Btu/h,"29,000 (14,300-34,100)",10,61,120|121,6,Btu/h,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC85DVM,2.59,RZFC85EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.59,10,61,120|121,7,kW,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,cop,FCFC85DVM,3.28,RZFC85EVM,COP / kW/kW,3.28,10,61,120|121,8,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,cspf,FCFC85DVM,5.09,RZFC85EVM,CSPF / kWh/kWh,5.09,10,61,120|121,9,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng,RZFC85EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,10,61,120|121,10,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng sáng,RZFC85EVM,Mặt nạ trang trí,Trắng sáng,10,61,120|121,11,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,airflow,FCFC85DVM,23 / 18 / 13,RZFC85EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 18 / 13,10,61,120|121,12,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,812 / 635 / 459,RZFC85EVM,cfm,812 / 635 / 459,10,61,120|121,13,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FCFC85DVM,38 / 34 / 29,RZFC85EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),38 / 34 / 29,10,61,120|121,14,dB(A),
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,256X840X840,RZFC85EVM,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,10,61,120|121,15,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,50X950X950,RZFC85EVM,Mặt nạ trang trí / mm,50X950X950,10,61,120|121,16,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,22,RZFC85EVM,Trọng lượng / Thiết bị / kg,22,10,61,120|121,17,kg,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,5.5,RZFC85EVM,Mặt nạ trang trí / kg,5.5,10,61,120|121,18,kg,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,14 đến 25,RZFC85EVM,Phạm vi hoạt động / °CWB,14 đến 25,10,61,120|121,19,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng ngà,RZFC85EVM,Dàn nóng / Màu sắc,Trắng ngà,10,61,120|121,20,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Micro channel + Mạ kẽm,RZFC85EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,61,120|121,21,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC85DVM,Swing dạng kín,RZFC85EVM,Máy nén / Loại,Swing dạng kín,10,61,120|121,22,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,1.60,RZFC85EVM,Công suất động cơ / kW,1.60,10,61,120|121,23,kW,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC85DVM,1.0 (Đã nạp cho 15 m),RZFC85EVM,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),10,61,120|121,24,kg,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FCFC85DVM,51,RZFC85EVM,Độ ồn3 / Làm lạnh / dB(A),51,10,61,120|121,25,dB(A),
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,695X930X350,RZFC85EVM,Kích thước (CXRXD) / mm,695X930X350,10,61,120|121,26,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,44,RZFC85EVM,Trọng lượng / kg,44,10,61,120|121,27,kg,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,21 đến 46,RZFC85EVM,Phạm vi hoạt động / °CDB,21 đến 46,10,61,120|121,28,,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC85DVM,o/9.5,RZFC85EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,61,120|121,29,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,o/15.9,RZFC85EVM,Hơi (Loe) / mm,o/15.9,10,61,120|121,30,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,61,120|121,31,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Kết nối lỗ đường kính trong o/16,RZFC85EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,10,61,120|121,32,mm,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC85DVM,50 (Chiều dài tương đương 70),RZFC85EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,61,120|121,33,m,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC85DVM,30,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,61,120|121,34,m,
FCFC85DVM/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC85DVM,Cả ống lỏng và ống hơi,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,61,120|121,35,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC100EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",11,61,120|121,4,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC100DVM,10.0 (5.0-11.2),RZFC100EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),11,61,120|121,5,kW,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC100DVM,"34,100 (17,100-38,200)",RZFC100EVM,Btu/h,"34,100 (17,100-38,200)",11,61,120|121,6,Btu/h,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,power_input_kw,FCFC100DVM,3.24,RZFC100EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.24,11,61,120|121,7,kW,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,cop,FCFC100DVM,3.09,RZFC100EVM,COP / kW/kW,3.09,11,61,120|121,8,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,cspf,FCFC100DVM,4.90,RZFC100EVM,CSPF / kWh/kWh,4.90,11,61,120|121,9,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng,RZFC100EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,11,61,120|121,10,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng sáng,RZFC100EVM,Mặt nạ trang trí,Trắng sáng,11,61,120|121,11,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,airflow,FCFC100DVM,34 / 27 / 20,RZFC100EVM,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34 / 27 / 20,11,61,120|121,12,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,"1,200 / 953 / 706",RZFC100EVM,cfm,"1,200 / 953 / 706",11,61,120|121,13,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FCFC100DVM,45 / 38 / 33,RZFC100EVM,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 38 / 33,11,61,120|121,14,dB(A),
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,298X840X840,RZFC100EVM,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,11,61,120|121,15,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,50X950X950,RZFC100EVM,Mặt nạ trang trí / mm,50X950X950,11,61,120|121,16,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,24,RZFC100EVM,Trọng lượng / Thiết bị / kg,24,11,61,120|121,17,kg,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,5.5,RZFC100EVM,Mặt nạ trang trí / kg,5.5,11,61,120|121,18,kg,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,14 đến 25,RZFC100EVM,Phạm vi hoạt động / °CWB,14 đến 25,11,61,120|121,19,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng ngà,RZFC100EVM,Dàn nóng / Màu sắc,Trắng ngà,11,61,120|121,20,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Micro channel + Mạ kẽm,RZFC100EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,61,120|121,21,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,compressor_type,FCFC100DVM,Swing dạng kín,RZFC100EVM,Máy nén / Loại,Swing dạng kín,11,61,120|121,22,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,1.60,RZFC100EVM,Công suất động cơ / kW,1.60,11,61,120|121,23,kW,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC100DVM,1.0 (Đã nạp cho 15 m),RZFC100EVM,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),11,61,120|121,24,kg,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FCFC100DVM,52,RZFC100EVM,Độ ồn3 / Làm lạnh / dB(A),52,11,61,120|121,25,dB(A),
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,695X930X350,RZFC100EVM,Kích thước (CXRXD) / mm,695X930X350,11,61,120|121,26,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,44,RZFC100EVM,Trọng lượng / kg,44,11,61,120|121,27,kg,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,21 đến 46,RZFC100EVM,Phạm vi hoạt động / °CDB,21 đến 46,11,61,120|121,28,,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC100DVM,o/9.5,RZFC100EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,61,120|121,29,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,o/15.9,RZFC100EVM,Hơi (Loe) / mm,o/15.9,11,61,120|121,30,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC100EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),11,61,120|121,31,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Kết nối lỗ đường kính trong o/16,RZFC100EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,11,61,120|121,32,mm,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC100DVM,50 (Chiều dài tương đương 70),RZFC100EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,61,120|121,33,m,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC100DVM,30,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,61,120|121,34,m,
FCFC100DVM/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC100DVM,Cả ống lỏng và ống hơi,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,61,120|121,35,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,"1 Pha, 220-240 / 50Hz",RZFC50AV1V,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 50Hz",6,61,120|121,4,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG50AV1V,5.42 (2.30-5.60),RZFC50AV1V,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,5.42 (2.30-5.60),6,61,120|121,5,kW,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG50AV1V,"18,500 (7,800-19,100)",RZFC50AV1V,Btu/h,"18,500 (7,800-19,100)",6,61,120|121,6,Btu/h,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,power_input_kw,FCFG50AV1V,1.68,RZFC50AV1V,Công suất điện tiêu thụ / Làm lạnh 1 / kW,1.68,6,61,120|121,7,kW,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,cop,FCFG50AV1V,3.23,RZFC50AV1V,COP / kW/kW,3.23,6,61,120|121,8,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,cspf,FCFG50AV1V,4.54.713,RZFC50AV1V,CSPF / kWh/kWh,4.54.713,6,61,120|121,9,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,BCR50GV,RZFC50AV1V,Dàn lạnh / Mặt nạ / Model,BCR50GV,6,61,120|121,10,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,Màu trắng,RZFC50AV1V,Màu sắc,Màu trắng,6,61,120|121,11,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,airflow,FCFG50AV1V,24.2 / 20.2 / 16.8 / 13.3,RZFC50AV1V,Lưu lượng gió (C/TB/T/RT) / m3/phút,24.2 / 20.2 / 16.8 / 13.3,6,61,120|121,12,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,855 / 715 / 595 / 470,RZFC50AV1V,cfm,855 / 715 / 595 / 470,6,61,120|121,13,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,noise_level,FCFG50AV1V,44 / 40 / 37 / 34,RZFC50AV1V,Độ ồn (C/TB/T/RT) / dB(A),44 / 40 / 37 / 34,6,61,120|121,14,dB(A),
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,Phin Gin-ION,RZFC50AV1V,Phin lọc khí,Phin Gin-ION,6,61,120|121,15,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,246X840X840,RZFC50AV1V,Kích thước (C x R x D) / Thiết bị / mm,246X840X840,6,61,120|121,16,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,135X962X962,RZFC50AV1V,Mặt nạ / mm,135X962X962,6,61,120|121,17,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,22,RZFC50AV1V,Trọng lượng máy / Thiết bị / kg,22,6,61,120|121,18,kg,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,8.5,RZFC50AV1V,Mặt nạ / kg,8.5,6,61,120|121,19,kg,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,14 đến 25,RZFC50AV1V,Phạm vi hoạt động / °CWB,14 đến 25,6,61,120|121,20,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,Màu trắng ngà,RZFC50AV1V,Dàn nóng / Màu sắc,Màu trắng ngà,6,61,120|121,21,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,Gold Fin,RZFC50AV1V,Dàn tản nhiệt / Loại,Gold Fin,6,61,120|121,22,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,compressor_type,FCFG50AV1V,Swing dạng kín,RZFC50AV1V,Máy nén / Loại,Swing dạng kín,6,61,120|121,23,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG50AV1V,0.95 (Đã nạp cho 10 m),RZFC50AV1V,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 10 m),6,61,120|121,24,kg,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,noise_level,FCFG50AV1V,52,RZFC50AV1V,Độ ồn / Làm lạnh / dB(A),52,6,61,120|121,25,dB(A),
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,615X845X300,RZFC50AV1V,Kích thước (Cao x Rộng x Dày) / mm,615X845X300,6,61,120|121,26,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,37,RZFC50AV1V,Trọng lượng / kg,37,6,61,120|121,27,kg,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,21 đến 46,RZFC50AV1V,Dải hoạt động / °CDB,21 đến 46,6,61,120|121,28,,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG50AV1V,6.4,RZFC50AV1V,Kết nối đường ống / Lỏng (Loe) / mm,6.4,6,61,120|121,29,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,12.7,RZFC50AV1V,Hơi (Loe) / mm,12.7,6,61,120|121,30,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG50AV1V,19.0,RZFC50AV1V,Ống xả / Dàn lạnh / mm,19.0,6,61,120|121,31,mm,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG50AV1V,30,RZFC50AV1V,Chiều dài tối đa ống nối các thiết bị / m,30,6,61,120|121,32,m,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG50AV1V,15,RZFC50AV1V,Chênh lệch độ cao tối đa trong lắp đặt / m,15,6,61,120|121,33,m,
FCFG50AV1V/RZFC50AV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG50AV1V,Cả ống lỏng và ống hơi,RZFC50AV1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,61,120|121,34,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,"1 Pha, 220-240 / 50Hz",RZFC60AGV19,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 50Hz",7,61,120|121,4,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG60AV1V,6.0 (2.60-6.30),RZFC60AGV19,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,6.0 (2.60-6.30),7,61,120|121,5,kW,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG60AV1V,"20,500 (8,900-21,500)",RZFC60AGV19,Btu/h,"20,500 (8,900-21,500)",7,61,120|121,6,Btu/h,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,power_input_kw,FCFG60AV1V,1.96,RZFC60AGV19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,1.96,7,61,120|121,7,kW,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,cop,FCFG60AV1V,3.07,RZFC60AGV19,COP / kW/kW,3.07,7,61,120|121,8,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,cspf,FCFG60AV1V,4.34,RZFC60AGV19,CSPF / kWh/kWh,4.34,7,61,120|121,9,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,BCR50GV,RZFC60AGV19,Dàn lạnh / Mặt nạ / Model,BCR50GV,7,61,120|121,10,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,Màu trắng,RZFC60AGV19,Màu sắc,Màu trắng,7,61,120|121,11,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,airflow,FCFG60AV1V,24.2 / 20.2 / 16.8 / 13.3,RZFC60AGV19,Lưu lượng gió (C/TB/T/RT) / m3/phút,24.2 / 20.2 / 16.8 / 13.3,7,61,120|121,12,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,855 / 715 / 595 / 470,RZFC60AGV19,cfm,855 / 715 / 595 / 470,7,61,120|121,13,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG60AV1V,44 / 40 / 37 / 34,RZFC60AGV19,Độ ồn (C/TB/T/RT) / dB(A),44 / 40 / 37 / 34,7,61,120|121,14,dB(A),
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,Phin Gin-ION,RZFC60AGV19,Phin lọc khí,Phin Gin-ION,7,61,120|121,15,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,246X840X840,RZFC60AGV19,Kích thước (C x R x D) / Thiết bị / mm,246X840X840,7,61,120|121,16,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,135X962X962,RZFC60AGV19,Mặt nạ / mm,135X962X962,7,61,120|121,17,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,22,RZFC60AGV19,Trọng lượng máy / Thiết bị / kg,22,7,61,120|121,18,kg,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,8.5,RZFC60AGV19,Mặt nạ / kg,8.5,7,61,120|121,19,kg,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,14 đến 25,RZFC60AGV19,Phạm vi hoạt động / °CWB,14 đến 25,7,61,120|121,20,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,Màu trắng ngà,RZFC60AGV19,Dàn nóng / Màu sắc,Màu trắng ngà,7,61,120|121,21,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,Gold Fin,RZFC60AGV19,Dàn tản nhiệt / Loại,Gold Fin,7,61,120|121,22,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,compressor_type,FCFG60AV1V,Swing dạng kín,RZFC60AGV19,Máy nén / Loại,Swing dạng kín,7,61,120|121,23,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG60AV1V,0.95 (Đã nạp cho 10 m),RZFC60AGV19,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 10 m),7,61,120|121,24,kg,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG60AV1V,52,RZFC60AGV19,Độ ồn / Làm lạnh / dB(A),52,7,61,120|121,25,dB(A),
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,615X845X300,RZFC60AGV19,Kích thước (Cao x Rộng x Dày) / mm,615X845X300,7,61,120|121,26,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,37,RZFC60AGV19,Trọng lượng / kg,37,7,61,120|121,27,kg,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,21 đến 46,RZFC60AGV19,Dải hoạt động / °CDB,21 đến 46,7,61,120|121,28,,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG60AV1V,6.4,RZFC60AGV19,Kết nối đường ống / Lỏng (Loe) / mm,6.4,7,61,120|121,29,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,12.7,RZFC60AGV19,Hơi (Loe) / mm,12.7,7,61,120|121,30,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG60AV1V,19.0,RZFC60AGV19,Ống xả / Dàn lạnh / mm,19.0,7,61,120|121,31,mm,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG60AV1V,30,RZFC60AGV19,Chiều dài tối đa ống nối các thiết bị / m,30,7,61,120|121,32,m,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG60AV1V,15,RZFC60AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,61,120|121,33,m,
FCFG60AV1V/RZFC60AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG60AV1V,Cả ống lỏng và ống hơi,RZFC60AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,61,120|121,34,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,"1 Pha, 220-240 / 50Hz",RZFC71AGV19,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 50Hz",8,61,120|121,4,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG71AV1V,7.1 (3.20-8.0),RZFC71AGV19,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,7.1 (3.20-8.0),8,61,120|121,5,kW,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG71AV1V,"24,200 (10,900-27,300)",RZFC71AGV19,Btu/h,"24,200 (10,900-27,300)",8,61,120|121,6,Btu/h,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,power_input_kw,FCFG71AV1V,2.07,RZFC71AGV19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,2.07,8,61,120|121,7,kW,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,cop,FCFG71AV1V,3.43,RZFC71AGV19,COP / kW/kW,3.43,8,61,120|121,8,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,cspf,FCFG71AV1V,4.904.78,RZFC71AGV19,CSPF / kWh/kWh,4.904.78,8,61,120|121,9,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,BCR50GV,RZFC71AGV19,Dàn lạnh / Mặt nạ / Model,BCR50GV,8,61,120|121,10,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,Màu trắng,RZFC71AGV19,Màu sắc,Màu trắng,8,61,120|121,11,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,airflow,FCFG71AV1V,24.2 / 20.2 / 16.8 / 13.3,RZFC71AGV19,Lưu lượng gió (C/TB/T/RT) / m3/phút,24.2 / 20.2 / 16.8 / 13.3,8,61,120|121,12,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,855 / 715 / 595 / 470,RZFC71AGV19,cfm,855 / 715 / 595 / 470,8,61,120|121,13,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG71AV1V,44 / 40 / 37 / 35,RZFC71AGV19,Độ ồn (C/TB/T/RT) / dB(A),44 / 40 / 37 / 35,8,61,120|121,14,dB(A),
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,Phin Gin-ION,RZFC71AGV19,Phin lọc khí,Phin Gin-ION,8,61,120|121,15,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,246X840X840,RZFC71AGV19,Kích thước (C x R x D) / Thiết bị / mm,246X840X840,8,61,120|121,16,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,135X962X962,RZFC71AGV19,Mặt nạ / mm,135X962X962,8,61,120|121,17,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,22,RZFC71AGV19,Trọng lượng máy / Thiết bị / kg,22,8,61,120|121,18,kg,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,8.5,RZFC71AGV19,Mặt nạ / kg,8.5,8,61,120|121,19,kg,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,14 đến 25,RZFC71AGV19,Phạm vi hoạt động / °CWB,14 đến 25,8,61,120|121,20,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,Màu trắng ngà,RZFC71AGV19,Dàn nóng / Màu sắc,Màu trắng ngà,8,61,120|121,21,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,Gold Fin,RZFC71AGV19,Dàn tản nhiệt / Loại,Gold Fin,8,61,120|121,22,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,compressor_type,FCFG71AV1V,Swing dạng kín,RZFC71AGV19,Máy nén / Loại,Swing dạng kín,8,61,120|121,23,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG71AV1V,1.15 (Đã nạp cho 10 m),RZFC71AGV19,Mức nạp môi chất lạnh (R32) / kg,1.15 (Đã nạp cho 10 m),8,61,120|121,24,kg,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG71AV1V,52,RZFC71AGV19,Độ ồn / Làm lạnh / dB(A),52,8,61,120|121,25,dB(A),
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,615X845X300,RZFC71AGV19,Kích thước (Cao x Rộng x Dày) / mm,615X845X300,8,61,120|121,26,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,37,RZFC71AGV19,Trọng lượng / kg,37,8,61,120|121,27,kg,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,21 đến 46,RZFC71AGV19,Dải hoạt động / °CDB,21 đến 46,8,61,120|121,28,,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG71AV1V,9.5,RZFC71AGV19,Kết nối đường ống / Lỏng (Loe) / mm,9.5,8,61,120|121,29,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,15.9,RZFC71AGV19,Hơi (Loe) / mm,15.9,8,61,120|121,30,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG71AV1V,19.0,RZFC71AGV19,Ống xả / Dàn lạnh / mm,19.0,8,61,120|121,31,mm,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG71AV1V,30,RZFC71AGV19,Chiều dài tối đa ống nối các thiết bị / m,30,8,61,120|121,32,m,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG71AV1V,15,RZFC71AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,61,120|121,33,m,
FCFG71AV1V/RZFC71AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG71AV1V,Cả ống lỏng và ống hơi,RZFC71AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,61,120|121,34,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,"1 Pha, 220-240 / 50Hz",RZFC85AGV19,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 50Hz",9,61,120|121,4,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG85AV1V,8.79 (4.20-10.0),RZFC85AGV19,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,8.79 (4.20-10.0),9,61,120|121,5,kW,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG85AV1V,"30,000 (14,300-34,100)",RZFC85AGV19,Btu/h,"30,000 (14,300-34,100)",9,61,120|121,6,Btu/h,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,power_input_kw,FCFG85AV1V,2.71,RZFC85AGV19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,2.71,9,61,120|121,7,kW,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,cop,FCFG85AV1V,3.24,RZFC85AGV19,COP / kW/kW,3.24,9,61,120|121,8,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,cspf,FCFG85AV1V,4.67,RZFC85AGV19,CSPF / kWh/kWh,4.67,9,61,120|121,9,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,BCR50GV,RZFC85AGV19,Dàn lạnh / Mặt nạ / Model,BCR50GV,9,61,120|121,10,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,Màu trắng,RZFC85AGV19,Màu sắc,Màu trắng,9,61,120|121,11,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,airflow,FCFG85AV1V,24.2 / 20.2 / 16.8 / 13.3,RZFC85AGV19,Lưu lượng gió (C/TB/T/RT) / m3/phút,24.2 / 20.2 / 16.8 / 13.3,9,61,120|121,12,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,855 / 715 / 595 / 470,RZFC85AGV19,cfm,855 / 715 / 595 / 470,9,61,120|121,13,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG85AV1V,44 / 40 / 37 / 35,RZFC85AGV19,Độ ồn (C/TB/T/RT) / dB(A),44 / 40 / 37 / 35,9,61,120|121,14,dB(A),
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,Phin Gin-ION,RZFC85AGV19,Phin lọc khí,Phin Gin-ION,9,61,120|121,15,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,246X840X840,RZFC85AGV19,Kích thước (C x R x D) / Thiết bị / mm,246X840X840,9,61,120|121,16,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,135X962X962,RZFC85AGV19,Mặt nạ / mm,135X962X962,9,61,120|121,17,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,22,RZFC85AGV19,Trọng lượng máy / Thiết bị / kg,22,9,61,120|121,18,kg,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,8.5,RZFC85AGV19,Mặt nạ / kg,8.5,9,61,120|121,19,kg,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,14 đến 25,RZFC85AGV19,Phạm vi hoạt động / °CWB,14 đến 25,9,61,120|121,20,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,Màu trắng ngà,RZFC85AGV19,Dàn nóng / Màu sắc,Màu trắng ngà,9,61,120|121,21,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,Micro channel,RZFC85AGV19,Dàn tản nhiệt / Loại,Micro channel,9,61,120|121,22,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,compressor_type,FCFG85AV1V,Swing dạng kín,RZFC85AGV19,Máy nén / Loại,Swing dạng kín,9,61,120|121,23,,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG85AV1V,0.95 (Đã nạp cho 15 m),RZFC85AGV19,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 15 m),9,61,120|121,24,kg,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,noise_level,FCFG85AV1V,53,RZFC85AGV19,Độ ồn / Làm lạnh / dB(A),53,9,61,120|121,25,dB(A),
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,695X930X350,RZFC85AGV19,Kích thước (Cao x Rộng x Dày) / mm,695X930X350,9,61,120|121,26,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,40,RZFC85AGV19,Trọng lượng / kg,40,9,61,120|121,27,kg,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,21 đến 46,RZFC85AGV19,Dải hoạt động / °CDB,21 đến 46,9,61,120|121,28,,
