combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG85AV1V,9.5,RZFC85AGV19,Kết nối đường ống / Lỏng (Loe) / mm,9.5,9,61,120|121,29,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,15.9,RZFC85AGV19,Hơi (Loe) / mm,15.9,9,61,120|121,30,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG85AV1V,19.0,RZFC85AGV19,Ống xả / Dàn lạnh / mm,19.0,9,61,120|121,31,mm,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG85AV1V,50,RZFC85AGV19,Chiều dài tối đa ống nối các thiết bị / m,50,9,61,120|121,32,m,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG85AV1V,30,RZFC85AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,61,120|121,33,m,
FCFG85AV1V/RZFC85AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG85AV1V,Cả ống lỏng và ống hơi,RZFC85AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,61,120|121,34,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,"1 Pha, 220-240 / 50Hz",RZFC100AV19,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 50Hz",10,61,120|121,4,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG100AV1V,10.55 (5.0-11.20),RZFC100AV19,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,10.55 (5.0-11.20),10,61,120|121,5,kW,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG100AV1V,"36,000 (17,100-38,200)",RZFC100AV19,Btu/h,"36,000 (17,100-38,200)",10,61,120|121,6,Btu/h,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,power_input_kw,FCFG100AV1V,3.47,RZFC100AV19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,3.47,10,61,120|121,7,kW,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,cop,FCFG100AV1V,3.04,RZFC100AV19,COP / kW/kW,3.04,10,61,120|121,8,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,cspf,FCFG100AV1V,4.68,RZFC100AV19,CSPF / kWh/kWh,4.68,10,61,120|121,9,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,BCR50GV,RZFC100AV19,Dàn lạnh / Mặt nạ / Model,BCR50GV,10,61,120|121,10,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,Màu trắng,RZFC100AV19,Màu sắc,Màu trắng,10,61,120|121,11,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,airflow,FCFG100AV1V,30.4 / 27.2 / 23.5 / 20.4,RZFC100AV19,Lưu lượng gió (C/TB/T/RT) / m3/phút,30.4 / 27.2 / 23.5 / 20.4,10,61,120|121,12,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,1075 / 960 / 830 / 720,RZFC100AV19,cfm,1075 / 960 / 830 / 720,10,61,120|121,13,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,noise_level,FCFG100AV1V,48 / 46 / 43 / 40,RZFC100AV19,Độ ồn (C/TB/T/RT) / dB(A),48 / 46 / 43 / 40,10,61,120|121,14,dB(A),
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,Phin Gin-ION,RZFC100AV19,Phin lọc khí,Phin Gin-ION,10,61,120|121,15,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,288X840X840,RZFC100AV19,Kích thước (C x R x D) / Thiết bị / mm,288X840X840,10,61,120|121,16,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,135X962X962,RZFC100AV19,Mặt nạ / mm,135X962X962,10,61,120|121,17,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,25,RZFC100AV19,Trọng lượng máy / Thiết bị / kg,25,10,61,120|121,18,kg,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,8.5,RZFC100AV19,Mặt nạ / kg,8.5,10,61,120|121,19,kg,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,14 đến 25,RZFC100AV19,Phạm vi hoạt động / °CWB,14 đến 25,10,61,120|121,20,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,Màu trắng ngà,RZFC100AV19,Dàn nóng / Màu sắc,Màu trắng ngà,10,61,120|121,21,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,Micro channel,RZFC100AV19,Dàn tản nhiệt / Loại,Micro channel,10,61,120|121,22,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,compressor_type,FCFG100AV1V,Swing dạng kín,RZFC100AV19,Máy nén / Loại,Swing dạng kín,10,61,120|121,23,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG100AV1V,0.95 (Đã nạp cho 15 m),RZFC100AV19,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 15 m),10,61,120|121,24,kg,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,noise_level,FCFG100AV1V,54,RZFC100AV19,Độ ồn / Làm lạnh / dB(A),54,10,61,120|121,25,dB(A),
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,695X930X350,RZFC100AV19,Kích thước (Cao x Rộng x Dày) / mm,695X930X350,10,61,120|121,26,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,40,RZFC100AV19,Trọng lượng / kg,40,10,61,120|121,27,kg,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,21 đến 46,RZFC100AV19,Dải hoạt động / °CDB,21 đến 46,10,61,120|121,28,,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG100AV1V,9.5,RZFC100AV19,Kết nối đường ống / Lỏng (Loe) / mm,9.5,10,61,120|121,29,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,15.9,RZFC100AV19,Hơi (Loe) / mm,15.9,10,61,120|121,30,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG100AV1V,19.0,RZFC100AV19,Ống xả / Dàn lạnh / mm,19.0,10,61,120|121,31,mm,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG100AV1V,50,RZFC100AV19,Chiều dài tối đa ống nối các thiết bị / m,50,10,61,120|121,32,m,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG100AV1V,30,RZFC100AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,61,120|121,33,m,
FCFG100AV1V/RZFC100AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG100AV1V,Cả ống lỏng và ống hơi,RZFC100AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,61,120|121,34,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,"3 Pha, 380-415 / 50Hz",RZFC125AY19,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 50Hz",12,61,120|121,4,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFG125AV1V,12.31 (5.70-14.0),RZFC125AY19,Công suất làm lạnh 1 Định mức (Tối thiểu - Tối đa) / kW,12.31 (5.70-14.0),12,61,120|121,5,kW,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFG125AV1V,"42,000 (19,500-47,800)",RZFC125AY19,Btu/h,"42,000 (19,500-47,800)",12,61,120|121,6,Btu/h,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,power_input_kw,FCFG125AV1V,4.21,RZFC125AY19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,4.21,12,61,120|121,7,kW,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,cop,FCFG125AV1V,2.92,RZFC125AY19,COP / kW/kW,2.92,12,61,120|121,8,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,cspf,FCFG125AV1V,4.67 4.29,RZFC125AY19,CSPF / kWh/kWh,4.67 4.29,12,61,120|121,9,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,BCR50GV,RZFC125AY19,Dàn lạnh / Mặt nạ / Model,BCR50GV,12,61,120|121,10,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,Màu trắng,RZFC125AY19,Màu sắc,Màu trắng,12,61,120|121,11,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,airflow,FCFG125AV1V,30.4 / 27.2 / 23.5 / 20.4,RZFC125AY19,Lưu lượng gió (C/TB/T/RT) / m3/phút,30.4 / 27.2 / 23.5 / 20.4,12,61,120|121,12,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,1075 / 960 / 830 / 720,RZFC125AY19,cfm,1075 / 960 / 830 / 720,12,61,120|121,13,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,noise_level,FCFG125AV1V,48 / 46 / 43 / 40,RZFC125AY19,Độ ồn (C/TB/T/RT) / dB(A),48 / 46 / 43 / 40,12,61,120|121,14,dB(A),
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,Phin Gin-ION,RZFC125AY19,Phin lọc khí,Phin Gin-ION,12,61,120|121,15,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,288X840X840,RZFC125AY19,Kích thước (C x R x D) / Thiết bị / mm,288X840X840,12,61,120|121,16,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,135X962X962,RZFC125AY19,Mặt nạ / mm,135X962X962,12,61,120|121,17,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,25,RZFC125AY19,Trọng lượng máy / Thiết bị / kg,25,12,61,120|121,18,kg,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,8.5,RZFC125AY19,Mặt nạ / kg,8.5,12,61,120|121,19,kg,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,14 đến 25,RZFC125AY19,Phạm vi hoạt động / °CWB,14 đến 25,12,61,120|121,20,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,Màu trắng ngà,RZFC125AY19,Dàn nóng / Màu sắc,Màu trắng ngà,12,61,120|121,21,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,Micro channel,RZFC125AY19,Dàn tản nhiệt / Loại,Micro channel,12,61,120|121,22,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,compressor_type,FCFG125AV1V,Swing dạng kín,RZFC125AY19,Máy nén / Loại,Swing dạng kín,12,61,120|121,23,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG125AV1V,1.35 (Đã nạp cho 15 m),RZFC125AY19,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),12,61,120|121,24,kg,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,noise_level,FCFG125AV1V,54,RZFC125AY19,Độ ồn / Làm lạnh / dB(A),54,12,61,120|121,25,dB(A),
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,990X940 X320,RZFC125AY19,Kích thước (Cao x Rộng x Dày) / mm,990X940 X320,12,61,120|121,26,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,62,RZFC125AY19,Trọng lượng / kg,62,12,61,120|121,27,kg,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,21 đến 46,RZFC125AY19,Dải hoạt động / °CDB,21 đến 46,12,61,120|121,28,,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG125AV1V,9.5,RZFC125AY19,Kết nối đường ống / Lỏng (Loe) / mm,9.5,12,61,120|121,29,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,15.9,RZFC125AY19,Hơi (Loe) / mm,15.9,12,61,120|121,30,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG125AV1V,19.0,RZFC125AY19,Ống xả / Dàn lạnh / mm,19.0,12,61,120|121,31,mm,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG125AV1V,50,RZFC125AY19,Chiều dài tối đa ống nối các thiết bị / m,50,12,61,120|121,32,m,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG125AV1V,30,RZFC125AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,12,61,120|121,33,m,
FCFG125AV1V/RZFC125AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG125AV1V,Cả ống lỏng và ống hơi,RZFC125AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,12,61,120|121,34,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,"3 Pha, 380-415 / 50Hz",RZFC140AY19,Nguồn điện / Dàn nóng,"3 Pha, 380-415 / 50Hz",14,61,120|121,4,,
FCFG140AV1V/RZFC140AY19,VERIFIED,cooling_capacity_kw,FCFG140AV1V,14.07,RZFC140AY19,Công suất làm lạnh định danh,14.07 (6.20-15.50),14,61,120|121,6,kW,VISUAL_TABLE_RECHECK
FCFG140AV1V/RZFC140AY19,VERIFIED,cooling_capacity_btu,FCFG140AV1V,48000,RZFC140AY19,Công suất làm lạnh định danh,"48,000",14,61,120|121,6,Btu/h,VISUAL_TABLE_RECHECK
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,power_input_kw,FCFG140AV1V,3.53.545,RZFC140AY19,Công suất điện tiêu thụ / Làm lạnh 1 / kW,3.53.545,14,61,120|121,7,kW,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,cop,FCFG140AV1V,2.58,RZFC140AY19,COP / kW/kW,2.58,14,61,120|121,8,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,cspf,FCFG140AV1V,4.10,RZFC140AY19,CSPF / kWh/kWh,4.10,14,61,120|121,9,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,BCR50GV,RZFC140AY19,Dàn lạnh / Mặt nạ / Model,BCR50GV,14,61,120|121,10,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,Màu trắng,RZFC140AY19,Màu sắc,Màu trắng,14,61,120|121,11,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,airflow,FCFG140AV1V,30.4 / 27.2 / 23.5 / 20.4,RZFC140AY19,Lưu lượng gió (C/TB/T/RT) / m3/phút,30.4 / 27.2 / 23.5 / 20.4,14,61,120|121,12,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,1075 / 960 / 830 / 720,RZFC140AY19,cfm,1075 / 960 / 830 / 720,14,61,120|121,13,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,noise_level,FCFG140AV1V,48 / 46 / 43 / 40,RZFC140AY19,Độ ồn (C/TB/T/RT) / dB(A),48 / 46 / 43 / 40,14,61,120|121,14,dB(A),
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,Phin Gin-ION,RZFC140AY19,Phin lọc khí,Phin Gin-ION,14,61,120|121,15,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,288X840X840,RZFC140AY19,Kích thước (C x R x D) / Thiết bị / mm,288X840X840,14,61,120|121,16,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,135X962X962,RZFC140AY19,Mặt nạ / mm,135X962X962,14,61,120|121,17,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,25,RZFC140AY19,Trọng lượng máy / Thiết bị / kg,25,14,61,120|121,18,kg,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,8.5,RZFC140AY19,Mặt nạ / kg,8.5,14,61,120|121,19,kg,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,14 đến 25,RZFC140AY19,Phạm vi hoạt động / °CWB,14 đến 25,14,61,120|121,20,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,Màu trắng ngà,RZFC140AY19,Dàn nóng / Màu sắc,Màu trắng ngà,14,61,120|121,21,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,Micro channel,RZFC140AY19,Dàn tản nhiệt / Loại,Micro channel,14,61,120|121,22,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,compressor_type,FCFG140AV1V,Swing dạng kín,RZFC140AY19,Máy nén / Loại,Swing dạng kín,14,61,120|121,23,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFG140AV1V,1.35 (Đã nạp cho 15 m),RZFC140AY19,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),14,61,120|121,24,kg,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,noise_level,FCFG140AV1V,56,RZFC140AY19,Độ ồn / Làm lạnh / dB(A),56,14,61,120|121,25,dB(A),
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,990X940 X320,RZFC140AY19,Kích thước (Cao x Rộng x Dày) / mm,990X940 X320,14,61,120|121,26,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,62,RZFC140AY19,Trọng lượng / kg,62,14,61,120|121,27,kg,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,21 đến 46,RZFC140AY19,Dải hoạt động / °CDB,21 đến 46,14,61,120|121,28,,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFG140AV1V,9.5,RZFC140AY19,Kết nối đường ống / Lỏng (Loe) / mm,9.5,14,61,120|121,29,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,15.9,RZFC140AY19,Hơi (Loe) / mm,15.9,14,61,120|121,30,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFG140AV1V,19.0,RZFC140AY19,Ống xả / Dàn lạnh / mm,19.0,14,61,120|121,31,mm,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFG140AV1V,50,RZFC140AY19,Chiều dài tối đa ống nối các thiết bị / m,50,14,61,120|121,32,m,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG140AV1V,30,RZFC140AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,14,61,120|121,33,m,
FCFG140AV1V/RZFC140AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FCFG140AV1V,Cả ống lỏng và ống hơi,RZFC140AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,14,61,120|121,34,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,"3 Pha, 380-415V, 50Hz",RZFC71EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",6,61,120|121,4,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC71DVM,7.1 (3.2-8.0),RZFC71EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),6,61,120|121,5,kW,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC71DVM,"24,200 (10,900-27,300)",RZFC71EY1,Btu/h,"24,200 (10,900-27,300)",6,61,120|121,6,Btu/h,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,power_input_kw,FCFC71DVM,2.04,RZFC71EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.04,6,61,120|121,7,kW,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,cop,FCFC71DVM,3.48,RZFC71EY1,COP / kW/kW,3.48,6,61,120|121,8,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,cspf,FCFC71DVM,5.51,RZFC71EY1,CSPF / kWh/kWh,5.51,6,61,120|121,9,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng,RZFC71EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,6,61,120|121,10,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng sáng,RZFC71EY1,Mặt nạ trang trí,Trắng sáng,6,61,120|121,11,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,airflow,FCFC71DVM,23 / 18 / 13,RZFC71EY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 18 / 13,6,61,120|121,12,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,812 / 635 / 459,RZFC71EY1,cfm,812 / 635 / 459,6,61,120|121,13,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FCFC71DVM,37 / 34 / 28,RZFC71EY1,Độ ồn3 (RC / C / TB / T / RT) / dB(A),37 / 34 / 28,6,61,120|121,14,dB(A),
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,256X840X840,RZFC71EY1,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,6,61,120|121,15,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,50X950X950,RZFC71EY1,Mặt nạ trang trí / mm,50X950X950,6,61,120|121,16,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,22,RZFC71EY1,Trọng lượng / Thiết bị / kg,22,6,61,120|121,17,kg,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,5.5,RZFC71EY1,Mặt nạ trang trí / kg,5.5,6,61,120|121,18,kg,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,14 đến 25,RZFC71EY1,Phạm vi hoạt động / °CWB,14 đến 25,6,61,120|121,19,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Trắng ngà,RZFC71EY1,Dàn nóng / Màu sắc,Trắng ngà,6,61,120|121,20,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Micro channel + Mạ kẽm,RZFC71EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,61,120|121,21,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,compressor_type,FCFC71DVM,Swing dạng kín,RZFC71EY1,Máy nén / Loại,Swing dạng kín,6,61,120|121,22,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,1.60,RZFC71EY1,Công suất động cơ / kW,1.60,6,61,120|121,23,kW,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC71DVM,1.0 (Đã nạp cho 15 m),RZFC71EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),6,61,120|121,24,kg,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FCFC71DVM,50,RZFC71EY1,Độ ồn3 / Làm lạnh / dB(A),50,6,61,120|121,25,dB(A),
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,695X930X350,RZFC71EY1,Kích thước (CXRXD) / mm,695X930X350,6,61,120|121,26,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,46,RZFC71EY1,Trọng lượng / kg,46,6,61,120|121,27,kg,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,21 đến 46,RZFC71EY1,Phạm vi hoạt động / °CDB,21 đến 46,6,61,120|121,28,,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC71DVM,o/9.5,RZFC71EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,61,120|121,29,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,o/15.9,RZFC71EY1,Hơi (Loe) / mm,o/15.9,6,61,120|121,30,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),6,61,120|121,31,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC71DVM,Kết nối lỗ đường kính trong o/16,RZFC71EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,61,120|121,32,mm,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC71DVM,50 (Chiều dài tương đương 70),RZFC71EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,61,120|121,33,m,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC71DVM,30,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,61,120|121,34,m,
FCFC71DVM/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC71DVM,Cả ống lỏng và ống hơi,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,61,120|121,35,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,"3 Pha, 380-415V, 50Hz",RZFC85EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",7,61,120|121,4,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC85DVM,8.5 (4.2-10.0),RZFC85EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),7,61,120|121,5,kW,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC85DVM,"29,000 (14,300-34,100)",RZFC85EY1,Btu/h,"29,000 (14,300-34,100)",7,61,120|121,6,Btu/h,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,power_input_kw,FCFC85DVM,2.59,RZFC85EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.59,7,61,120|121,7,kW,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,cop,FCFC85DVM,3.28,RZFC85EY1,COP / kW/kW,3.28,7,61,120|121,8,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,cspf,FCFC85DVM,5.09,RZFC85EY1,CSPF / kWh/kWh,5.09,7,61,120|121,9,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng,RZFC85EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,7,61,120|121,10,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng sáng,RZFC85EY1,Mặt nạ trang trí,Trắng sáng,7,61,120|121,11,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,airflow,FCFC85DVM,23 / 18 / 13,RZFC85EY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,23 / 18 / 13,7,61,120|121,12,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,812 / 635 / 459,RZFC85EY1,cfm,812 / 635 / 459,7,61,120|121,13,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FCFC85DVM,38 / 34 / 29,RZFC85EY1,Độ ồn3 (RC / C / TB / T / RT) / dB(A),38 / 34 / 29,7,61,120|121,14,dB(A),
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,256X840X840,RZFC85EY1,Kích thước (CXRXD) / Thiết bị / mm,256X840X840,7,61,120|121,15,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,50X950X950,RZFC85EY1,Mặt nạ trang trí / mm,50X950X950,7,61,120|121,16,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,22,RZFC85EY1,Trọng lượng / Thiết bị / kg,22,7,61,120|121,17,kg,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,5.5,RZFC85EY1,Mặt nạ trang trí / kg,5.5,7,61,120|121,18,kg,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,14 đến 25,RZFC85EY1,Phạm vi hoạt động / °CWB,14 đến 25,7,61,120|121,19,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Trắng ngà,RZFC85EY1,Dàn nóng / Màu sắc,Trắng ngà,7,61,120|121,20,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Micro channel + Mạ kẽm,RZFC85EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,61,120|121,21,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,compressor_type,FCFC85DVM,Swing dạng kín,RZFC85EY1,Máy nén / Loại,Swing dạng kín,7,61,120|121,22,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,1.60,RZFC85EY1,Công suất động cơ / kW,1.60,7,61,120|121,23,kW,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC85DVM,1.0 (Đã nạp cho 15 m),RZFC85EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),7,61,120|121,24,kg,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FCFC85DVM,51,RZFC85EY1,Độ ồn3 / Làm lạnh / dB(A),51,7,61,120|121,25,dB(A),
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,695X930X350,RZFC85EY1,Kích thước (CXRXD) / mm,695X930X350,7,61,120|121,26,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,46,RZFC85EY1,Trọng lượng / kg,46,7,61,120|121,27,kg,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,21 đến 46,RZFC85EY1,Phạm vi hoạt động / °CDB,21 đến 46,7,61,120|121,28,,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC85DVM,o/9.5,RZFC85EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,61,120|121,29,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,o/15.9,RZFC85EY1,Hơi (Loe) / mm,o/15.9,7,61,120|121,30,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,61,120|121,31,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC85DVM,Kết nối lỗ đường kính trong o/16,RZFC85EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,61,120|121,32,mm,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC85DVM,50 (Chiều dài tương đương 70),RZFC85EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,61,120|121,33,m,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC85DVM,30,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,61,120|121,34,m,
FCFC85DVM/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC85DVM,Cả ống lỏng và ống hơi,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,61,120|121,35,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,"3 Pha, 380-415V, 50Hz",RZFC100EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",8,61,120|121,4,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC100DVM,10.0 (5.0-11.2),RZFC100EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),8,61,120|121,5,kW,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC100DVM,"34,100 (17,100-38,200)",RZFC100EY1,Btu/h,"34,100 (17,100-38,200)",8,61,120|121,6,Btu/h,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,power_input_kw,FCFC100DVM,3.24,RZFC100EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.24,8,61,120|121,7,kW,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,cop,FCFC100DVM,3.09,RZFC100EY1,COP / kW/kW,3.09,8,61,120|121,8,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,cspf,FCFC100DVM,4.90,RZFC100EY1,CSPF / kWh/kWh,4.90,8,61,120|121,9,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng,RZFC100EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,8,61,120|121,10,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng sáng,RZFC100EY1,Mặt nạ trang trí,Trắng sáng,8,61,120|121,11,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,airflow,FCFC100DVM,34 / 27 / 20,RZFC100EY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,34 / 27 / 20,8,61,120|121,12,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,"1,200 / 953 / 706",RZFC100EY1,cfm,"1,200 / 953 / 706",8,61,120|121,13,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FCFC100DVM,45 / 38 / 33,RZFC100EY1,Độ ồn3 (RC / C / TB / T / RT) / dB(A),45 / 38 / 33,8,61,120|121,14,dB(A),
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,298X840X840,RZFC100EY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,8,61,120|121,15,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,50X950X950,RZFC100EY1,Mặt nạ trang trí / mm,50X950X950,8,61,120|121,16,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,24,RZFC100EY1,Trọng lượng / Thiết bị / kg,24,8,61,120|121,17,kg,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,5.5,RZFC100EY1,Mặt nạ trang trí / kg,5.5,8,61,120|121,18,kg,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,14 đến 25,RZFC100EY1,Phạm vi hoạt động / °CWB,14 đến 25,8,61,120|121,19,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Trắng ngà,RZFC100EY1,Dàn nóng / Màu sắc,Trắng ngà,8,61,120|121,20,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Micro channel + Mạ kẽm,RZFC100EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,61,120|121,21,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,compressor_type,FCFC100DVM,Swing dạng kín,RZFC100EY1,Máy nén / Loại,Swing dạng kín,8,61,120|121,22,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,1.60,RZFC100EY1,Công suất động cơ / kW,1.60,8,61,120|121,23,kW,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC100DVM,1.0 (Đã nạp cho 15 m),RZFC100EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),8,61,120|121,24,kg,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FCFC100DVM,52,RZFC100EY1,Độ ồn3 / Làm lạnh / dB(A),52,8,61,120|121,25,dB(A),
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,695X930X350,RZFC100EY1,Kích thước (CXRXD) / mm,695X930X350,8,61,120|121,26,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,46,RZFC100EY1,Trọng lượng / kg,46,8,61,120|121,27,kg,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,21 đến 46,RZFC100EY1,Phạm vi hoạt động / °CDB,21 đến 46,8,61,120|121,28,,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC100DVM,o/9.5,RZFC100EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,61,120|121,29,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,o/15.9,RZFC100EY1,Hơi (Loe) / mm,o/15.9,8,61,120|121,30,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC100EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,61,120|121,31,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC100DVM,Kết nối lỗ đường kính trong o/16,RZFC100EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,8,61,120|121,32,mm,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC100DVM,50 (Chiều dài tương đương 70),RZFC100EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,61,120|121,33,m,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC100DVM,30,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,61,120|121,34,m,
FCFC100DVM/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC100DVM,Cả ống lỏng và ống hơi,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,61,120|121,35,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,"3 Pha, 380-415V, 50Hz",RZFC125EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",9,61,120|121,4,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC125DVM,12.5 (5.7-14.0),RZFC125EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),9,61,120|121,5,kW,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC125DVM,"42,700 (19,500-47,800)",RZFC125EY1,Btu/h,"42,700 (19,500-47,800)",9,61,120|121,6,Btu/h,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,power_input_kw,FCFC125DVM,4.18,RZFC125EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.18,9,61,120|121,7,kW,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,cop,FCFC125DVM,2.99,RZFC125EY1,COP / kW/kW,2.99,9,61,120|121,8,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,cspf,FCFC125DVM,4.72,RZFC125EY1,CSPF / kWh/kWh,4.72,9,61,120|121,9,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,Trắng,RZFC125EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,9,61,120|121,10,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,Trắng sáng,RZFC125EY1,Mặt nạ trang trí,Trắng sáng,9,61,120|121,11,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,airflow,FCFC125DVM,36 / 29 / 21,RZFC125EY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36 / 29 / 21,9,61,120|121,12,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,"1,271 / 1,024 / 741",RZFC125EY1,cfm,"1,271 / 1,024 / 741",9,61,120|121,13,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FCFC125DVM,46 / 40 / 33,RZFC125EY1,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 40 / 33,9,61,120|121,14,dB(A),
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,298X840X840,RZFC125EY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,9,61,120|121,15,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,50X950X950,RZFC125EY1,Mặt nạ trang trí / mm,50X950X950,9,61,120|121,16,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,24,RZFC125EY1,Trọng lượng / Thiết bị / kg,24,9,61,120|121,17,kg,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,5.5,RZFC125EY1,Mặt nạ trang trí / kg,5.5,9,61,120|121,18,kg,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,14 đến 25,RZFC125EY1,Phạm vi hoạt động / °CWB,14 đến 25,9,61,120|121,19,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,Trắng ngà,RZFC125EY1,Dàn nóng / Màu sắc,Trắng ngà,9,61,120|121,20,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,Micro channel + Mạ kẽm,RZFC125EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,61,120|121,21,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,compressor_type,FCFC125DVM,Swing dạng kín,RZFC125EY1,Máy nén / Loại,Swing dạng kín,9,61,120|121,22,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,2.40,RZFC125EY1,Công suất động cơ / kW,2.40,9,61,120|121,23,kW,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC125DVM,1.35 (Đã nạp cho 15 m),RZFC125EY1,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),9,61,120|121,24,kg,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FCFC125DVM,54,RZFC125EY1,Độ ồn3 / Làm lạnh / dB(A),54,9,61,120|121,25,dB(A),
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,990X940X320,RZFC125EY1,Kích thước (CXRXD) / mm,990X940X320,9,61,120|121,26,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,62,RZFC125EY1,Trọng lượng / kg,62,9,61,120|121,27,kg,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,21 đến 46,RZFC125EY1,Phạm vi hoạt động / °CDB,21 đến 46,9,61,120|121,28,,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC125DVM,o/9.5,RZFC125EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,61,120|121,29,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,o/15.9,RZFC125EY1,Hơi (Loe) / mm,o/15.9,9,61,120|121,30,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC125EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,61,120|121,31,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC125DVM,Kết nối lỗ đường kính trong o/25,RZFC125EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,9,61,120|121,32,mm,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC125DVM,50 (Chiều dài tương đương 70),RZFC125EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,61,120|121,33,m,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC125DVM,30,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,61,120|121,34,m,
FCFC125DVM/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC125DVM,Cả ống lỏng và ống hơi,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,61,120|121,35,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,"3 Pha, 380-415V, 50Hz",RZFC140EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",10,61,120|121,4,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCFC140DVM,14.0 (6.2-15.5),RZFC140EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),10,61,120|121,5,kW,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCFC140DVM,"47,800 (21,200-52,900 )",RZFC140EY1,Btu/h,"47,800 (21,200-52,900 )",10,61,120|121,6,Btu/h,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,power_input_kw,FCFC140DVM,5.53,RZFC140EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.53,10,61,120|121,7,kW,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,cop,FCFC140DVM,2.53,RZFC140EY1,COP / kW/kW,2.53,10,61,120|121,8,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,cspf,FCFC140DVM,4.72,RZFC140EY1,CSPF / kWh/kWh,4.72,10,61,120|121,9,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,Trắng,RZFC140EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,10,61,120|121,10,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,Trắng sáng,RZFC140EY1,Mặt nạ trang trí,Trắng sáng,10,61,120|121,11,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,airflow,FCFC140DVM,36 / 29 / 21,RZFC140EY1,Lưu lượng gió (RC / C / TB / T / RT) / m3/phút,36 / 29 / 21,10,61,120|121,12,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,"1,271 / 1,024 / 741",RZFC140EY1,cfm,"1,271 / 1,024 / 741",10,61,120|121,13,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FCFC140DVM,46 / 40 / 33,RZFC140EY1,Độ ồn3 (RC / C / TB / T / RT) / dB(A),46 / 40 / 33,10,61,120|121,14,dB(A),
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,298X840X840,RZFC140EY1,Kích thước (CXRXD) / Thiết bị / mm,298X840X840,10,61,120|121,15,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,50X950X950,RZFC140EY1,Mặt nạ trang trí / mm,50X950X950,10,61,120|121,16,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,24,RZFC140EY1,Trọng lượng / Thiết bị / kg,24,10,61,120|121,17,kg,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,5.5,RZFC140EY1,Mặt nạ trang trí / kg,5.5,10,61,120|121,18,kg,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,14 đến 25,RZFC140EY1,Phạm vi hoạt động / °CWB,14 đến 25,10,61,120|121,19,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,Trắng ngà,RZFC140EY1,Dàn nóng / Màu sắc,Trắng ngà,10,61,120|121,20,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,Micro channel + Mạ kẽm,RZFC140EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,61,120|121,21,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,compressor_type,FCFC140DVM,Swing dạng kín,RZFC140EY1,Máy nén / Loại,Swing dạng kín,10,61,120|121,22,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,2.40,RZFC140EY1,Công suất động cơ / kW,2.40,10,61,120|121,23,kW,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCFC140DVM,1.35 (Đã nạp cho 15 m),RZFC140EY1,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),10,61,120|121,24,kg,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FCFC140DVM,56,RZFC140EY1,Độ ồn3 / Làm lạnh / dB(A),56,10,61,120|121,25,dB(A),
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,990X940X320,RZFC140EY1,Kích thước (CXRXD) / mm,990X940X320,10,61,120|121,26,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,62,RZFC140EY1,Trọng lượng / kg,62,10,61,120|121,27,kg,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,21 đến 46,RZFC140EY1,Phạm vi hoạt động / °CDB,21 đến 46,10,61,120|121,28,,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCFC140DVM,o/9.5,RZFC140EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,61,120|121,29,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,o/15.9,RZFC140EY1,Hơi (Loe) / mm,o/15.9,10,61,120|121,30,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC140EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,61,120|121,31,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCFC140DVM,Kết nối lỗ đường kính trong o/25,RZFC140EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,10,61,120|121,32,mm,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCFC140DVM,50 (Chiều dài tương đương 70),RZFC140EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,61,120|121,33,m,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC140DVM,30,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,61,120|121,34,m,
FCFC140DVM/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCFC140DVM,Cả ống lỏng và ống hơi,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,61,120|121,35,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC35EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",6,61,120|121,4,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FFFC35AVM,3.5 (1.3-4.0),RZFC35EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",3.5 (1.3-4.0),6,61,120|121,5,kW,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FFFC35AVM,"11,900 (4,400-13,600)",RZFC35EVM,Btu/h,"11,900 (4,400-13,600)",6,61,120|121,6,Btu/h,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,power_input_kw,FFFC35AVM,0.95,RZFC35EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,0.95,6,61,120|121,7,kW,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,cop,FFFC35AVM,3.70,RZFC35EVM,COP / kW/kW,3.70,6,61,120|121,8,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,cspf,FFFC35AVM,5.50,RZFC35EVM,CSPF / kWh/kWh,5.50,6,61,120|121,9,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,----------,RZFC35EVM,Dàn lạnh / Màu sắc / Thiết bị,----------,6,61,120|121,10,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,Trắng,RZFC35EVM,Mặt nạ trang trí,Trắng,6,61,120|121,11,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,airflow,FFFC35AVM,10 / 8.5 / 6.5,RZFC35EVM,Lưu lượng gió (C/TB/T) / m3/phút,10 / 8.5 / 6.5,6,61,120|121,12,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,353 / 300 / 229,RZFC35EVM,cfm,353 / 300 / 229,6,61,120|121,13,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,noise_level,FFFC35AVM,34 / 30.5 / 25,RZFC35EVM,Độ ồn 3 (C/TB/T) / dB(A),34 / 30.5 / 25,6,61,120|121,14,dB(A),
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,260X575X575 (+63) 4,RZFC35EVM,Kích thước (CXRXD) / Thiết bị / mm,260X575X575 (+63) 4,6,61,120|121,15,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,46X620X620,RZFC35EVM,Mặt nạ trang trí / mm,46X620X620,6,61,120|121,16,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,16,RZFC35EVM,Trọng lượng / Thiết bị / kg,16,6,61,120|121,17,kg,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,2.8,RZFC35EVM,Mặt nạ trang trí / kg,2.8,6,61,120|121,18,kg,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,14 đến 25,RZFC35EVM,Phạm vi hoạt động / °CWB,14 đến 25,6,61,120|121,19,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,Trắng ngà,RZFC35EVM,Dàn nóng / Màu sắc,Trắng ngà,6,61,120|121,20,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,Ống đồng cánh nhôm,RZFC35EVM,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,61,120|121,21,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,compressor_type,FFFC35AVM,Swing dạng kín,RZFC35EVM,Máy nén / Loại,Swing dạng kín,6,61,120|121,22,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,0.80,RZFC35EVM,Công suất động cơ / kW,0.80,6,61,120|121,23,kW,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FFFC35AVM,0.73 (Đã nạp cho 10 m),RZFC35EVM,Mức nạp môi chất lạnh (R32) / kg,0.73 (Đã nạp cho 10 m),6,61,120|121,24,kg,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,noise_level,FFFC35AVM,48,RZFC35EVM,Độ ồn 3 / Làm lạnh / dB(A),48,6,61,120|121,25,dB(A),
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,550X675X284,RZFC35EVM,Kích thước (CXRXD) / mm,550X675X284,6,61,120|121,26,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,28,RZFC35EVM,Trọng lượng / kg,28,6,61,120|121,27,kg,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,21 đến 46,RZFC35EVM,Phạm vi hoạt động / °CDB,21 đến 46,6,61,120|121,28,,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FFFC35AVM,o/6.4,RZFC35EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,6,61,120|121,29,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,o/9.5,RZFC35EVM,Hơi (Loe) / mm,o/9.5,6,61,120|121,30,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC35EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,61,120|121,31,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC35AVM,Kết nối lỗ đường kính trong o/16,RZFC35EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,6,61,120|121,32,mm,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FFFC35AVM,20 (Chiều dài tương đương 45),RZFC35EVM,Chiều dài tối đa ống nối các thiết bị / m,20 (Chiều dài tương đương 45),6,61,120|121,33,m,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC35AVM,15,RZFC35EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,6,61,120|121,34,m,
FFFC35AVM/RZFC35EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC35AVM,Cả ống lỏng và ống hơi,RZFC35EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,61,120|121,35,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC50EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,61,120|121,4,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FFFC50AVM,5.0 (2.2-5.7),RZFC50EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.2-5.7),7,61,120|121,5,kW,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FFFC50AVM,"17,100 (7,500-19,400)",RZFC50EVM,Btu/h,"17,100 (7,500-19,400)",7,61,120|121,6,Btu/h,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,power_input_kw,FFFC50AVM,1.39,RZFC50EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.39,7,61,120|121,7,kW,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,cop,FFFC50AVM,3.60,RZFC50EVM,COP / kW/kW,3.60,7,61,120|121,8,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,cspf,FFFC50AVM,5.37,RZFC50EVM,CSPF / kWh/kWh,5.37,7,61,120|121,9,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,----------,RZFC50EVM,Dàn lạnh / Màu sắc / Thiết bị,----------,7,61,120|121,10,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,Trắng,RZFC50EVM,Mặt nạ trang trí,Trắng,7,61,120|121,11,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,airflow,FFFC50AVM,12 / 10 / 7.5,RZFC50EVM,Lưu lượng gió (C/TB/T) / m3/phút,12 / 10 / 7.5,7,61,120|121,12,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,424 / 353 / 265,RZFC50EVM,cfm,424 / 353 / 265,7,61,120|121,13,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FFFC50AVM,39 / 34 / 27,RZFC50EVM,Độ ồn 3 (C/TB/T) / dB(A),39 / 34 / 27,7,61,120|121,14,dB(A),
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,260X575X575 (+63) 4,RZFC50EVM,Kích thước (CXRXD) / Thiết bị / mm,260X575X575 (+63) 4,7,61,120|121,15,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,46X620X620,RZFC50EVM,Mặt nạ trang trí / mm,46X620X620,7,61,120|121,16,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,17.5,RZFC50EVM,Trọng lượng / Thiết bị / kg,17.5,7,61,120|121,17,kg,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,2.8,RZFC50EVM,Mặt nạ trang trí / kg,2.8,7,61,120|121,18,kg,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,14 đến 25,RZFC50EVM,Phạm vi hoạt động / °CWB,14 đến 25,7,61,120|121,19,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,Trắng ngà,RZFC50EVM,Dàn nóng / Màu sắc,Trắng ngà,7,61,120|121,20,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,Micro channel + Mạ kẽm,RZFC50EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,61,120|121,21,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,compressor_type,FFFC50AVM,Swing dạng kín,RZFC50EVM,Máy nén / Loại,Swing dạng kín,7,61,120|121,22,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,1.10,RZFC50EVM,Công suất động cơ / kW,1.10,7,61,120|121,23,kW,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FFFC50AVM,0.6 (Đã nạp cho 15 m),RZFC50EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),7,61,120|121,24,kg,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FFFC50AVM,49,RZFC50EVM,Độ ồn 3 / Làm lạnh / dB(A),49,7,61,120|121,25,dB(A),
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,595X845X300,RZFC50EVM,Kích thước (CXRXD) / mm,595X845X300,7,61,120|121,26,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,34,RZFC50EVM,Trọng lượng / kg,34,7,61,120|121,27,kg,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,21 đến 46,RZFC50EVM,Phạm vi hoạt động / °CDB,21 đến 46,7,61,120|121,28,,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FFFC50AVM,o/6.4,RZFC50EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,7,61,120|121,29,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,o/12.7,RZFC50EVM,Hơi (Loe) / mm,o/12.7,7,61,120|121,30,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC50EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,61,120|121,31,mm,
