combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC50AVM,Kết nối lỗ đường kính trong o/16,RZFC50EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,7,61,120|121,32,mm,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FFFC50AVM,30 (Chiều dài tương đương 40),RZFC50EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),7,61,120|121,33,m,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC50AVM,15,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,61,120|121,34,m,
FFFC50AVM/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC50AVM,Cả ống lỏng và ống hơi,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,61,120|121,35,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC60EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,61,120|121,4,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FFFC60AVM,6.0 (2.5-6.4),RZFC60EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.5-6.4),8,61,120|121,5,kW,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FFFC60AVM,"20,500 (8,500-21,800)",RZFC60EVM,Btu/h,"20,500 (8,500-21,800)",8,61,120|121,6,Btu/h,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,power_input_kw,FFFC60AVM,1.88,RZFC60EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.88,8,61,120|121,7,kW,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,cop,FFFC60AVM,3.19,RZFC60EVM,COP / kW/kW,3.19,8,61,120|121,8,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,cspf,FFFC60AVM,5.10,RZFC60EVM,CSPF / kWh/kWh,5.10,8,61,120|121,9,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,----------,RZFC60EVM,Dàn lạnh / Màu sắc / Thiết bị,----------,8,61,120|121,10,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,Trắng,RZFC60EVM,Mặt nạ trang trí,Trắng,8,61,120|121,11,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,airflow,FFFC60AVM,15 / 12.5 / 9.5,RZFC60EVM,Lưu lượng gió (C/TB/T) / m3/phút,15 / 12.5 / 9.5,8,61,120|121,12,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,530 / 441 / 335,RZFC60EVM,cfm,530 / 441 / 335,8,61,120|121,13,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FFFC60AVM,44 / 40 / 32,RZFC60EVM,Độ ồn 3 (C/TB/T) / dB(A),44 / 40 / 32,8,61,120|121,14,dB(A),
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,260X575X575 (+63) 4,RZFC60EVM,Kích thước (CXRXD) / Thiết bị / mm,260X575X575 (+63) 4,8,61,120|121,15,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,46X620X620,RZFC60EVM,Mặt nạ trang trí / mm,46X620X620,8,61,120|121,16,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,17.5,RZFC60EVM,Trọng lượng / Thiết bị / kg,17.5,8,61,120|121,17,kg,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,2.8,RZFC60EVM,Mặt nạ trang trí / kg,2.8,8,61,120|121,18,kg,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,14 đến 25,RZFC60EVM,Phạm vi hoạt động / °CWB,14 đến 25,8,61,120|121,19,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,Trắng ngà,RZFC60EVM,Dàn nóng / Màu sắc,Trắng ngà,8,61,120|121,20,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,Micro channel + Mạ kẽm,RZFC60EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,61,120|121,21,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,compressor_type,FFFC60AVM,Swing dạng kín,RZFC60EVM,Máy nén / Loại,Swing dạng kín,8,61,120|121,22,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,1.20,RZFC60EVM,Công suất động cơ / kW,1.20,8,61,120|121,23,kW,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FFFC60AVM,0.7 (Đã nạp cho 10 m),RZFC60EVM,Mức nạp môi chất lạnh (R32) / kg,0.7 (Đã nạp cho 10 m),8,61,120|121,24,kg,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FFFC60AVM,49,RZFC60EVM,Độ ồn 3 / Làm lạnh / dB(A),49,8,61,120|121,25,dB(A),
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,595X845X300,RZFC60EVM,Kích thước (CXRXD) / mm,595X845X300,8,61,120|121,26,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,34,RZFC60EVM,Trọng lượng / kg,34,8,61,120|121,27,kg,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,21 đến 46,RZFC60EVM,Phạm vi hoạt động / °CDB,21 đến 46,8,61,120|121,28,,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FFFC60AVM,o/6.4,RZFC60EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,8,61,120|121,29,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,o/12.7,RZFC60EVM,Hơi (Loe) / mm,o/12.7,8,61,120|121,30,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC60EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,61,120|121,31,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC60AVM,Kết nối lỗ đường kính trong o/16,RZFC60EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,8,61,120|121,32,mm,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FFFC60AVM,30 (Chiều dài tương đương 40),RZFC60EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),8,61,120|121,33,m,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC60AVM,15,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,61,120|121,34,m,
FFFC60AVM/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC60AVM,Cả ống lỏng và ống hơi,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,61,120|121,35,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC71EVM,Nguồn điện / Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,61,120|121,4,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FFFC71AVM,7.1 (2.8-8.0),RZFC71EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (2.8-8.0),9,61,120|121,5,kW,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FFFC71AVM,"24,200 (9,600-27,300)",RZFC71EVM,Btu/h,"24,200 (9,600-27,300)",9,61,120|121,6,Btu/h,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,power_input_kw,FFFC71AVM,2.43,RZFC71EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.43,9,61,120|121,7,kW,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,cop,FFFC71AVM,2.92,RZFC71EVM,COP / kW/kW,2.92,9,61,120|121,8,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,cspf,FFFC71AVM,5.03,RZFC71EVM,CSPF / kWh/kWh,5.03,9,61,120|121,9,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,----------,RZFC71EVM,Dàn lạnh / Màu sắc / Thiết bị,----------,9,61,120|121,10,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,Trắng,RZFC71EVM,Mặt nạ trang trí,Trắng,9,61,120|121,11,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,airflow,FFFC71AVM,15.5 / 12.5 / 9.5,RZFC71EVM,Lưu lượng gió (C/TB/T) / m3/phút,15.5 / 12.5 / 9.5,9,61,120|121,12,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,547 / 441 / 335,RZFC71EVM,cfm,547 / 441 / 335,9,61,120|121,13,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FFFC71AVM,44.5 / 40 / 32,RZFC71EVM,Độ ồn 3 (C/TB/T) / dB(A),44.5 / 40 / 32,9,61,120|121,14,dB(A),
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,260X575X575 (+63) 4,RZFC71EVM,Kích thước (CXRXD) / Thiết bị / mm,260X575X575 (+63) 4,9,61,120|121,15,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,46X620X620,RZFC71EVM,Mặt nạ trang trí / mm,46X620X620,9,61,120|121,16,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,17.5,RZFC71EVM,Trọng lượng / Thiết bị / kg,17.5,9,61,120|121,17,kg,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,2.8,RZFC71EVM,Mặt nạ trang trí / kg,2.8,9,61,120|121,18,kg,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,14 đến 25,RZFC71EVM,Phạm vi hoạt động / °CWB,14 đến 25,9,61,120|121,19,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,Trắng ngà,RZFC71EVM,Dàn nóng / Màu sắc,Trắng ngà,9,61,120|121,20,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,Micro channel + Mạ kẽm,RZFC71EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,61,120|121,21,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,compressor_type,FFFC71AVM,Swing dạng kín,RZFC71EVM,Máy nén / Loại,Swing dạng kín,9,61,120|121,22,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,1.30,RZFC71EVM,Công suất động cơ / kW,1.30,9,61,120|121,23,kW,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FFFC71AVM,0.8 (Đã nạp cho 10 m),RZFC71EVM,Mức nạp môi chất lạnh (R32) / kg,0.8 (Đã nạp cho 10 m),9,61,120|121,24,kg,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FFFC71AVM,50,RZFC71EVM,Độ ồn 3 / Làm lạnh / dB(A),50,9,61,120|121,25,dB(A),
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,595X845X300,RZFC71EVM,Kích thước (CXRXD) / mm,595X845X300,9,61,120|121,26,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,37,RZFC71EVM,Trọng lượng / kg,37,9,61,120|121,27,kg,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,21 đến 46,RZFC71EVM,Phạm vi hoạt động / °CDB,21 đến 46,9,61,120|121,28,,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FFFC71AVM,o/9.5,RZFC71EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,61,120|121,29,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,o/15.9,RZFC71EVM,Hơi (Loe) / mm,o/15.9,9,61,120|121,30,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC71EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),9,61,120|121,31,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FFFC71AVM,Kết nối lỗ đường kính trong o/16,RZFC71EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,9,61,120|121,32,mm,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FFFC71AVM,30 (Chiều dài tương đương 40),RZFC71EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),9,61,120|121,33,m,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC71AVM,15,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,9,61,120|121,34,m,
FFFC71AVM/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FFFC71AVM,Cả ống lỏng và ống hơi,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,61,120|121,35,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,----------,RZFC40EVM,Nguồn điện / Dàn lạnh,----------,7,62,122|123,4,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC40EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,62,122|123,5,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC40DVM9,4.0 (1.8-4.5),RZFC40EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",4.0 (1.8-4.5),7,62,122|123,6,kW,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC40DVM9,"13,600 (6,100-15,400)",RZFC40EVM,Btu/h,"13,600 (6,100-15,400)",7,62,122|123,7,Btu/h,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC40DVM9,1.10,RZFC40EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.10,7,62,122|123,8,kW,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,cop,FBFC40DVM9,3.64,RZFC40EVM,COP / kW/kW,3.64,7,62,122|123,9,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,cspf,FBFC40DVM9,4.82,RZFC40EVM,CSPF / kWh/kWh,4.82,7,62,122|123,10,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,----------,RZFC40EVM,Dàn lạnh / Màu sắc,----------,7,62,122|123,11,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,airflow,FBFC40DVM9,15.5 / 12 / 9,RZFC40EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,15.5 / 12 / 9,7,62,122|123,12,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,547 / 424 / 318,RZFC40EVM,cfm,547 / 424 / 318,7,62,122|123,13,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC40DVM9,Định mức 30 (30-130),RZFC40EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 30 (30-130),7,62,122|123,14,Pa,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FBFC40DVM9,37 / 35 / 30,RZFC40EVM,Độ ồn 4 (C/TB/T) / dB(A),37 / 35 / 30,7,62,122|123,15,dB(A),
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,----------,RZFC40EVM,Phin lọc khí 5,----------,7,62,122|123,16,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,245X700X800,RZFC40EVM,Kích thước (CXRXD) / mm,245X700X800,7,62,122|123,17,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,26,RZFC40EVM,Trọng lượng máy / kg,26,7,62,122|123,18,kg,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,14 đến 25,RZFC40EVM,Phạm vi hoạt động / °CWB,14 đến 25,7,62,122|123,19,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,Trắng ngà,RZFC40EVM,Dàn nóng / Màu sắc,Trắng ngà,7,62,122|123,20,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,Micro channel + Mạ kẽm,RZFC40EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,62,122|123,21,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC40DVM9,Swing dạng kín,RZFC40EVM,Máy nén / Loại,Swing dạng kín,7,62,122|123,22,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,1.10,RZFC40EVM,Công suất động cơ / kW,1.10,7,62,122|123,23,kW,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC40DVM9,0.6 (Đã nạp cho 15 m),RZFC40EVM,Mức nạp môi chất làm lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),7,62,122|123,24,kg,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FBFC40DVM9,48,RZFC40EVM,Độ ồn 4 / Làm lạnh / dB(A),48,7,62,122|123,25,dB(A),
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,595X845X300,RZFC40EVM,Kích thước (CXRXD) / mm,595X845X300,7,62,122|123,26,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,34,RZFC40EVM,Trọng lượng máy / kg,34,7,62,122|123,27,kg,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,21 đến 46,RZFC40EVM,Phạm vi hoạt động / °CDB,21 đến 46,7,62,122|123,28,,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC40DVM9,o/6.4,RZFC40EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,7,62,122|123,29,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,o/12.7,RZFC40EVM,Hơi (Loe) / mm,o/12.7,7,62,122|123,30,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC40EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,62,122|123,31,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC40DVM9,Kết nối lỗ đường kính trong o/16,RZFC40EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,7,62,122|123,32,mm,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC40DVM9,30 (Chiều dài tương đương 40),RZFC40EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),7,62,122|123,33,m,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC40DVM9,15,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,62,122|123,34,m,
FBFC40DVM9/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC40DVM9,Cả ống lỏng và ống hơi,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,62,122|123,35,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,----------,RZFC50EVM,Nguồn điện / Dàn lạnh,----------,8,62,122|123,4,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC50EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,62,122|123,5,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC50DVM9,5.0 (2.3-5.6),RZFC50EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),8,62,122|123,6,kW,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC50DVM9,"17,000 (7,800-19,100)",RZFC50EVM,Btu/h,"17,000 (7,800-19,100)",8,62,122|123,7,Btu/h,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC50DVM9,1.58,RZFC50EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.58,8,62,122|123,8,kW,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,cop,FBFC50DVM9,3.16,RZFC50EVM,COP / kW/kW,3.16,8,62,122|123,9,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,cspf,FBFC50DVM9,4.60,RZFC50EVM,CSPF / kWh/kWh,4.60,8,62,122|123,10,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,----------,RZFC50EVM,Dàn lạnh / Màu sắc,----------,8,62,122|123,11,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,airflow,FBFC50DVM9,15.5 / 12 / 9,RZFC50EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,15.5 / 12 / 9,8,62,122|123,12,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,547 / 424 / 318,RZFC50EVM,cfm,547 / 424 / 318,8,62,122|123,13,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC50DVM9,Định mức 30 (30-130),RZFC50EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 30 (30-130),8,62,122|123,14,Pa,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FBFC50DVM9,37 / 35 / 30,RZFC50EVM,Độ ồn 4 (C/TB/T) / dB(A),37 / 35 / 30,8,62,122|123,15,dB(A),
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,----------,RZFC50EVM,Phin lọc khí 5,----------,8,62,122|123,16,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,245X700X800,RZFC50EVM,Kích thước (CXRXD) / mm,245X700X800,8,62,122|123,17,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,26,RZFC50EVM,Trọng lượng máy / kg,26,8,62,122|123,18,kg,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,14 đến 25,RZFC50EVM,Phạm vi hoạt động / °CWB,14 đến 25,8,62,122|123,19,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,Trắng ngà,RZFC50EVM,Dàn nóng / Màu sắc,Trắng ngà,8,62,122|123,20,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,Micro channel + Mạ kẽm,RZFC50EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,62,122|123,21,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC50DVM9,Swing dạng kín,RZFC50EVM,Máy nén / Loại,Swing dạng kín,8,62,122|123,22,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,1.10,RZFC50EVM,Công suất động cơ / kW,1.10,8,62,122|123,23,kW,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC50DVM9,0.6 (Đã nạp cho 15 m),RZFC50EVM,Mức nạp môi chất làm lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),8,62,122|123,24,kg,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FBFC50DVM9,49,RZFC50EVM,Độ ồn 4 / Làm lạnh / dB(A),49,8,62,122|123,25,dB(A),
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,595X845X300,RZFC50EVM,Kích thước (CXRXD) / mm,595X845X300,8,62,122|123,26,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,34,RZFC50EVM,Trọng lượng máy / kg,34,8,62,122|123,27,kg,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,21 đến 46,RZFC50EVM,Phạm vi hoạt động / °CDB,21 đến 46,8,62,122|123,28,,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC50DVM9,o/6.4,RZFC50EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,8,62,122|123,29,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,o/12.7,RZFC50EVM,Hơi (Loe) / mm,o/12.7,8,62,122|123,30,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC50EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,62,122|123,31,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC50DVM9,Kết nối lỗ đường kính trong o/16,RZFC50EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,8,62,122|123,32,mm,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC50DVM9,30 (Chiều dài tương đương 40),RZFC50EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),8,62,122|123,33,m,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC50DVM9,15,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,62,122|123,34,m,
FBFC50DVM9/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC50DVM9,Cả ống lỏng và ống hơi,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,62,122|123,35,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,----------,RZFC60EVM,Nguồn điện / Dàn lạnh,----------,9,62,122|123,4,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC60EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,62,122|123,5,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC60DVM9,6.0 (2.6-6.3),RZFC60EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),9,62,122|123,6,kW,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC60DVM9,"20,500 (8,900-21,500)",RZFC60EVM,Btu/h,"20,500 (8,900-21,500)",9,62,122|123,7,Btu/h,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC60DVM9,2.05,RZFC60EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.05,9,62,122|123,8,kW,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,cop,FBFC60DVM9,2.93,RZFC60EVM,COP / kW/kW,2.93,9,62,122|123,9,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,cspf,FBFC60DVM9,4.45,RZFC60EVM,CSPF / kWh/kWh,4.45,9,62,122|123,10,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,----------,RZFC60EVM,Dàn lạnh / Màu sắc,----------,9,62,122|123,11,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,airflow,FBFC60DVM9,15.5 / 12 / 9,RZFC60EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,15.5 / 12 / 9,9,62,122|123,12,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,547 / 424 / 318,RZFC60EVM,cfm,547 / 424 / 318,9,62,122|123,13,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC60DVM9,Định mức 30 (30-130),RZFC60EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 30 (30-130),9,62,122|123,14,Pa,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FBFC60DVM9,37 / 35 / 30,RZFC60EVM,Độ ồn 4 (C/TB/T) / dB(A),37 / 35 / 30,9,62,122|123,15,dB(A),
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,----------,RZFC60EVM,Phin lọc khí 5,----------,9,62,122|123,16,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,245X700X800,RZFC60EVM,Kích thước (CXRXD) / mm,245X700X800,9,62,122|123,17,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,26,RZFC60EVM,Trọng lượng máy / kg,26,9,62,122|123,18,kg,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,14 đến 25,RZFC60EVM,Phạm vi hoạt động / °CWB,14 đến 25,9,62,122|123,19,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,Trắng ngà,RZFC60EVM,Dàn nóng / Màu sắc,Trắng ngà,9,62,122|123,20,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,Micro channel + Mạ kẽm,RZFC60EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,62,122|123,21,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC60DVM9,Swing dạng kín,RZFC60EVM,Máy nén / Loại,Swing dạng kín,9,62,122|123,22,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,1.20,RZFC60EVM,Công suất động cơ / kW,1.20,9,62,122|123,23,kW,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC60DVM9,0.7 (Đã nạp cho 10 m),RZFC60EVM,Mức nạp môi chất làm lạnh (R32) / kg,0.7 (Đã nạp cho 10 m),9,62,122|123,24,kg,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FBFC60DVM9,49,RZFC60EVM,Độ ồn 4 / Làm lạnh / dB(A),49,9,62,122|123,25,dB(A),
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,595X845X300,RZFC60EVM,Kích thước (CXRXD) / mm,595X845X300,9,62,122|123,26,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,34,RZFC60EVM,Trọng lượng máy / kg,34,9,62,122|123,27,kg,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,21 đến 46,RZFC60EVM,Phạm vi hoạt động / °CDB,21 đến 46,9,62,122|123,28,,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC60DVM9,o/6.4,RZFC60EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,9,62,122|123,29,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,o/12.7,RZFC60EVM,Hơi (Loe) / mm,o/12.7,9,62,122|123,30,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC60EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,62,122|123,31,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC60DVM9,Kết nối lỗ đường kính trong o/16,RZFC60EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,9,62,122|123,32,mm,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC60DVM9,30 (Chiều dài tương đương 40),RZFC60EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),9,62,122|123,33,m,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC60DVM9,15,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,9,62,122|123,34,m,
FBFC60DVM9/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC60DVM9,Cả ống lỏng và ống hơi,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,62,122|123,35,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EVM,Nguồn điện / Dàn lạnh,----------,10,62,122|123,4,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC71EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,62,122|123,5,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC71DVM9,7.1 (3.2-8.0),RZFC71EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),10,62,122|123,6,kW,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC71DVM9,"24,200 (10,900-27,300)",RZFC71EVM,Btu/h,"24,200 (10,900-27,300)",10,62,122|123,7,Btu/h,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC71DVM9,2.35,RZFC71EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.35,10,62,122|123,8,kW,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,cop,FBFC71DVM9,3.02,RZFC71EVM,COP / kW/kW,3.02,10,62,122|123,9,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,cspf,FBFC71DVM9,4.38,RZFC71EVM,CSPF / kWh/kWh,4.38,10,62,122|123,10,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EVM,Dàn lạnh / Màu sắc,----------,10,62,122|123,11,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,airflow,FBFC71DVM9,25 / 20 / 16.5,RZFC71EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,25 / 20 / 16.5,10,62,122|123,12,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,883 / 706 / 582,RZFC71EVM,cfm,883 / 706 / 582,10,62,122|123,13,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC71DVM9,Định mức 40 (40-140),RZFC71EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 40 (40-140),10,62,122|123,14,Pa,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FBFC71DVM9,39 / 37 / 34,RZFC71EVM,Độ ồn 4 (C/TB/T) / dB(A),39 / 37 / 34,10,62,122|123,15,dB(A),
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EVM,Phin lọc khí 5,----------,10,62,122|123,16,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,"245X1,000X800",RZFC71EVM,Kích thước (CXRXD) / mm,"245X1,000X800",10,62,122|123,17,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,36,RZFC71EVM,Trọng lượng máy / kg,36,10,62,122|123,18,kg,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,14 đến 25,RZFC71EVM,Phạm vi hoạt động / °CWB,14 đến 25,10,62,122|123,19,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Trắng ngà,RZFC71EVM,Dàn nóng / Màu sắc,Trắng ngà,10,62,122|123,20,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Micro channel + Mạ kẽm,RZFC71EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,62,122|123,21,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC71DVM9,Swing dạng kín,RZFC71EVM,Máy nén / Loại,Swing dạng kín,10,62,122|123,22,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,1.30,RZFC71EVM,Công suất động cơ / kW,1.30,10,62,122|123,23,kW,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC71DVM9,0.8 (Đã nạp cho 10 m),RZFC71EVM,Mức nạp môi chất làm lạnh (R32) / kg,0.8 (Đã nạp cho 10 m),10,62,122|123,24,kg,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FBFC71DVM9,50,RZFC71EVM,Độ ồn 4 / Làm lạnh / dB(A),50,10,62,122|123,25,dB(A),
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,595X845X300,RZFC71EVM,Kích thước (CXRXD) / mm,595X845X300,10,62,122|123,26,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,37,RZFC71EVM,Trọng lượng máy / kg,37,10,62,122|123,27,kg,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,21 đến 46,RZFC71EVM,Phạm vi hoạt động / °CDB,21 đến 46,10,62,122|123,28,,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC71DVM9,o/9.5,RZFC71EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,62,122|123,29,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,o/15.9,RZFC71EVM,Hơi (Loe) / mm,o/15.9,10,62,122|123,30,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,62,122|123,31,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Kết nối lỗ đường kính trong o/16,RZFC71EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,10,62,122|123,32,mm,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC71DVM9,30 (Chiều dài tương đương 40),RZFC71EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),10,62,122|123,33,m,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC71DVM9,15,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,10,62,122|123,34,m,
FBFC71DVM9/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC71DVM9,Cả ống lỏng và ống hơi,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,62,122|123,35,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EVM,Nguồn điện / Dàn lạnh,----------,11,62,122|123,4,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC85EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",11,62,122|123,5,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC85DVM9,8.5 (4.2-10.0),RZFC85EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),11,62,122|123,6,kW,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC85DVM9,"29,000 (14,300-34,100)",RZFC85EVM,Btu/h,"29,000 (14,300-34,100)",11,62,122|123,7,Btu/h,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC85DVM9,2.62,RZFC85EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.62,11,62,122|123,8,kW,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,cop,FBFC85DVM9,3.24,RZFC85EVM,COP / kW/kW,3.24,11,62,122|123,9,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,cspf,FBFC85DVM9,4.38,RZFC85EVM,CSPF / kWh/kWh,4.38,11,62,122|123,10,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EVM,Dàn lạnh / Màu sắc,----------,11,62,122|123,11,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,airflow,FBFC85DVM9,25 / 20 / 16.5,RZFC85EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,25 / 20 / 16.5,11,62,122|123,12,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,883 / 706 / 582,RZFC85EVM,cfm,883 / 706 / 582,11,62,122|123,13,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC85DVM9,Định mức 40 (40-140),RZFC85EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 40 (40-140),11,62,122|123,14,Pa,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FBFC85DVM9,39 / 37 / 34,RZFC85EVM,Độ ồn 4 (C/TB/T) / dB(A),39 / 37 / 34,11,62,122|123,15,dB(A),
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EVM,Phin lọc khí 5,----------,11,62,122|123,16,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,"245X1,000X800",RZFC85EVM,Kích thước (CXRXD) / mm,"245X1,000X800",11,62,122|123,17,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,36,RZFC85EVM,Trọng lượng máy / kg,36,11,62,122|123,18,kg,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,14 đến 25,RZFC85EVM,Phạm vi hoạt động / °CWB,14 đến 25,11,62,122|123,19,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Trắng ngà,RZFC85EVM,Dàn nóng / Màu sắc,Trắng ngà,11,62,122|123,20,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Micro channel + Mạ kẽm,RZFC85EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,62,122|123,21,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC85DVM9,Swing dạng kín,RZFC85EVM,Máy nén / Loại,Swing dạng kín,11,62,122|123,22,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,1.60,RZFC85EVM,Công suất động cơ / kW,1.60,11,62,122|123,23,kW,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC85DVM9,1.0 (Đã nạp cho 15 m),RZFC85EVM,Mức nạp môi chất làm lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),11,62,122|123,24,kg,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FBFC85DVM9,51,RZFC85EVM,Độ ồn 4 / Làm lạnh / dB(A),51,11,62,122|123,25,dB(A),
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,695X930X350,RZFC85EVM,Kích thước (CXRXD) / mm,695X930X350,11,62,122|123,26,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,44,RZFC85EVM,Trọng lượng máy / kg,44,11,62,122|123,27,kg,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,21 đến 46,RZFC85EVM,Phạm vi hoạt động / °CDB,21 đến 46,11,62,122|123,28,,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC85DVM9,o/9.5,RZFC85EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,62,122|123,29,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,o/15.9,RZFC85EVM,Hơi (Loe) / mm,o/15.9,11,62,122|123,30,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),11,62,122|123,31,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Kết nối lỗ đường kính trong o/16,RZFC85EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,11,62,122|123,32,mm,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC85DVM9,50 (Chiều dài tương đương 70),RZFC85EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,62,122|123,33,m,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC85DVM9,30,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,62,122|123,34,m,
FBFC85DVM9/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC85DVM9,Cả ống lỏng và ống hơi,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,62,122|123,35,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EVM,Nguồn điện / Dàn lạnh,----------,12,62,122|123,4,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC100EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",12,62,122|123,5,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC100DVM9,10.0 (5.0-11.2),RZFC100EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),12,62,122|123,6,kW,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC100DVM9,"34,100 (17,100-38,200)",RZFC100EVM,Btu/h,"34,100 (17,100-38,200)",12,62,122|123,7,Btu/h,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,power_input_kw,FBFC100DVM9,3.48,RZFC100EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.48,12,62,122|123,8,kW,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,cop,FBFC100DVM9,2.87,RZFC100EVM,COP / kW/kW,2.87,12,62,122|123,9,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,cspf,FBFC100DVM9,4.38,RZFC100EVM,CSPF / kWh/kWh,4.38,12,62,122|123,10,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EVM,Dàn lạnh / Màu sắc,----------,12,62,122|123,11,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,airflow,FBFC100DVM9,36 / 30.5 / 25,RZFC100EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,36 / 30.5 / 25,12,62,122|123,12,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"1,271 / 1,077 / 883",RZFC100EVM,cfm,"1,271 / 1,077 / 883",12,62,122|123,13,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC100DVM9,Định mức 50 (50-150),RZFC100EVM,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 50 (50-150),12,62,122|123,14,Pa,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FBFC100DVM9,40 / 37.5 / 35,RZFC100EVM,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,12,62,122|123,15,dB(A),
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EVM,Phin lọc khí 5,----------,12,62,122|123,16,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"245X1,400X800",RZFC100EVM,Kích thước (CXRXD) / mm,"245X1,400X800",12,62,122|123,17,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,46,RZFC100EVM,Trọng lượng máy / kg,46,12,62,122|123,18,kg,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,14 đến 25,RZFC100EVM,Phạm vi hoạt động / °CWB,14 đến 25,12,62,122|123,19,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Trắng ngà,RZFC100EVM,Dàn nóng / Màu sắc,Trắng ngà,12,62,122|123,20,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Micro channel + Mạ kẽm,RZFC100EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,12,62,122|123,21,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,compressor_type,FBFC100DVM9,Swing dạng kín,RZFC100EVM,Máy nén / Loại,Swing dạng kín,12,62,122|123,22,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,1.60,RZFC100EVM,Công suất động cơ / kW,1.60,12,62,122|123,23,kW,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC100DVM9,1.0 (Đã nạp cho 15 m),RZFC100EVM,Mức nạp môi chất làm lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),12,62,122|123,24,kg,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FBFC100DVM9,52,RZFC100EVM,Độ ồn 4 / Làm lạnh / dB(A),52,12,62,122|123,25,dB(A),
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,695X930X350,RZFC100EVM,Kích thước (CXRXD) / mm,695X930X350,12,62,122|123,26,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,44,RZFC100EVM,Trọng lượng máy / kg,44,12,62,122|123,27,kg,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,21 đến 46,RZFC100EVM,Phạm vi hoạt động / °CDB,21 đến 46,12,62,122|123,28,,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC100DVM9,o/9.5,RZFC100EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,12,62,122|123,29,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,o/15.9,RZFC100EVM,Hơi (Loe) / mm,o/15.9,12,62,122|123,30,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC100EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),12,62,122|123,31,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Kết nối lỗ đường kính trong o/16,RZFC100EVM,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,12,62,122|123,32,mm,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC100DVM9,50 (Chiều dài tương đương 70),RZFC100EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),12,62,122|123,33,m,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC100DVM9,30,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,12,62,122|123,34,m,
FBFC100DVM9/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC100DVM9,Cả ống lỏng và ống hơi,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,12,62,122|123,35,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,----------,RZFC40EVM,Nguồn điện / Dàn lạnh,----------,7,62,122|123,4,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC40EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",7,62,122|123,5,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF40DV1,4.0 (1.8-4.5),RZFC40EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",4.0 (1.8-4.5),7,62,122|123,6,kW,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF40DV1,"13,600 (6,100-15,400)",RZFC40EVM,Btu/h,"13,600 (6,100-15,400)",7,62,122|123,7,Btu/h,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,power_input_kw,FDLF40DV1,1.08,RZFC40EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.08,7,62,122|123,8,kW,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,cop,FDLF40DV1,3.70,RZFC40EVM,COP / kW/kW,3.70,7,62,122|123,9,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,cspf,FDLF40DV1,4.98,RZFC40EVM,CSPF / kWh/kWh,4.98,7,62,122|123,10,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,----------,RZFC40EVM,Dàn lạnh / Màu sắc,----------,7,62,122|123,11,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,airflow,FDLF40DV1,16 / 14 / 12,RZFC40EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,16 / 14 / 12,7,62,122|123,12,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,565 / 494 / 424,RZFC40EVM,cfm,565 / 494 / 424,7,62,122|123,13,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF40DV1,Định mức 15 (15-38),RZFC40EVM,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),7,62,122|123,14,Pa,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FDLF40DV1,37 / 33 / 30,RZFC40EVM,Độ ồn 3 (C/TB/T) / dB(A),37 / 33 / 30,7,62,122|123,15,dB(A),
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC40EVM,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),7,62,122|123,16,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,200X900X620,RZFC40EVM,Kích thước (CxRxD) / mm,200X900X620,7,62,122|123,17,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,28,RZFC40EVM,Trọng lượng máy / kg,28,7,62,122|123,18,kg,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,14 đến 25,RZFC40EVM,Phạm vi hoạt động / °CWB,14 đến 25,7,62,122|123,19,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,Trắng ngà,RZFC40EVM,Dàn nóng / Màu sắc,Trắng ngà,7,62,122|123,20,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,Micro channel + Mạ kẽm,RZFC40EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,62,122|123,21,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,compressor_type,FDLF40DV1,Swing dạng kín,RZFC40EVM,Máy nén / Loại,Swing dạng kín,7,62,122|123,22,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,1.10,RZFC40EVM,Công suất động cơ / kW,1.10,7,62,122|123,23,kW,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF40DV1,0.6 (Đã nạp cho 15 m),RZFC40EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),7,62,122|123,24,kg,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FDLF40DV1,48,RZFC40EVM,Độ ồn 3 / Làm lạnh / dB(A),48,7,62,122|123,25,dB(A),
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,595X845X300,RZFC40EVM,Kích thước (CxRxD) / mm,595X845X300,7,62,122|123,26,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,34,RZFC40EVM,Trọng lượng máy / kg,34,7,62,122|123,27,kg,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,21 đến 46,RZFC40EVM,Phạm vi hoạt động / °CDB,21 đến 46,7,62,122|123,28,,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF40DV1,o/6.4,RZFC40EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,7,62,122|123,29,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,o/12.7,RZFC40EVM,Hơi (Loe) / mm,o/12.7,7,62,122|123,30,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC40EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,62,122|123,31,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF40DV1,Kết nối lỗ đường kính trong o/16,RZFC40EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,7,62,122|123,32,mm,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF40DV1,30 (Chiều dài tương đương 40),RZFC40EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),7,62,122|123,33,m,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF40DV1,15,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,62,122|123,34,m,
FDLF40DV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF40DV1,Cả ống lỏng và ống hơi,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,62,122|123,35,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,----------,RZFC50EVM,Nguồn điện / Dàn lạnh,----------,8,62,122|123,4,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC50EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",8,62,122|123,5,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF50DV1,5.0 (2.3-5.6),RZFC50EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),8,62,122|123,6,kW,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF50DV1,"17,000 (7,800-19,100)",RZFC50EVM,Btu/h,"17,000 (7,800-19,100)",8,62,122|123,7,Btu/h,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,power_input_kw,FDLF50DV1,1.55,RZFC50EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.55,8,62,122|123,8,kW,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,cop,FDLF50DV1,3.23,RZFC50EVM,COP / kW/kW,3.23,8,62,122|123,9,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,cspf,FDLF50DV1,4.76,RZFC50EVM,CSPF / kWh/kWh,4.76,8,62,122|123,10,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,----------,RZFC50EVM,Dàn lạnh / Màu sắc,----------,8,62,122|123,11,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,airflow,FDLF50DV1,16 / 14 / 12,RZFC50EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,16 / 14 / 12,8,62,122|123,12,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,565 / 494 / 424,RZFC50EVM,cfm,565 / 494 / 424,8,62,122|123,13,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF50DV1,Định mức 15 (15-38),RZFC50EVM,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),8,62,122|123,14,Pa,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FDLF50DV1,37 / 33 / 30,RZFC50EVM,Độ ồn 3 (C/TB/T) / dB(A),37 / 33 / 30,8,62,122|123,15,dB(A),
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC50EVM,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),8,62,122|123,16,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,200X900X620,RZFC50EVM,Kích thước (CxRxD) / mm,200X900X620,8,62,122|123,17,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,28,RZFC50EVM,Trọng lượng máy / kg,28,8,62,122|123,18,kg,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,14 đến 25,RZFC50EVM,Phạm vi hoạt động / °CWB,14 đến 25,8,62,122|123,19,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,Trắng ngà,RZFC50EVM,Dàn nóng / Màu sắc,Trắng ngà,8,62,122|123,20,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,Micro channel + Mạ kẽm,RZFC50EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,62,122|123,21,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,compressor_type,FDLF50DV1,Swing dạng kín,RZFC50EVM,Máy nén / Loại,Swing dạng kín,8,62,122|123,22,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,1.10,RZFC50EVM,Công suất động cơ / kW,1.10,8,62,122|123,23,kW,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF50DV1,0.6 (Đã nạp cho 15 m),RZFC50EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),8,62,122|123,24,kg,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FDLF50DV1,49,RZFC50EVM,Độ ồn 3 / Làm lạnh / dB(A),49,8,62,122|123,25,dB(A),
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,595X845X300,RZFC50EVM,Kích thước (CxRxD) / mm,595X845X300,8,62,122|123,26,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,34,RZFC50EVM,Trọng lượng máy / kg,34,8,62,122|123,27,kg,
