combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,21 đến 46,RZFC50EVM,Phạm vi hoạt động / °CDB,21 đến 46,8,62,122|123,28,,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF50DV1,o/6.4,RZFC50EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,8,62,122|123,29,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,o/12.7,RZFC50EVM,Hơi (Loe) / mm,o/12.7,8,62,122|123,30,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC50EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,62,122|123,31,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF50DV1,Kết nối lỗ đường kính trong o/16,RZFC50EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,8,62,122|123,32,mm,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF50DV1,30 (Chiều dài tương đương 40),RZFC50EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),8,62,122|123,33,m,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF50DV1,15,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,62,122|123,34,m,
FDLF50DV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF50DV1,Cả ống lỏng và ống hơi,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,62,122|123,35,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,----------,RZFC60EVM,Nguồn điện / Dàn lạnh,----------,9,62,122|123,4,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC60EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",9,62,122|123,5,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF60DV1,6.0 (2.6-6.3),RZFC60EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),9,62,122|123,6,kW,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF60DV1,"20,500 (8,900-21,500)",RZFC60EVM,Btu/h,"20,500 (8,900-21,500)",9,62,122|123,7,Btu/h,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,power_input_kw,FDLF60DV1,2.05,RZFC60EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.05,9,62,122|123,8,kW,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,cop,FDLF60DV1,2.93,RZFC60EVM,COP / kW/kW,2.93,9,62,122|123,9,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,cspf,FDLF60DV1,4.25,RZFC60EVM,CSPF / kWh/kWh,4.25,9,62,122|123,10,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,----------,RZFC60EVM,Dàn lạnh / Màu sắc,----------,9,62,122|123,11,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,airflow,FDLF60DV1,16 / 14 / 12,RZFC60EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,16 / 14 / 12,9,62,122|123,12,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,565 / 494 / 424,RZFC60EVM,cfm,565 / 494 / 424,9,62,122|123,13,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF60DV1,Định mức 15 (15-38),RZFC60EVM,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),9,62,122|123,14,Pa,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FDLF60DV1,37 / 33 / 30,RZFC60EVM,Độ ồn 3 (C/TB/T) / dB(A),37 / 33 / 30,9,62,122|123,15,dB(A),
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC60EVM,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),9,62,122|123,16,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,200X900X620,RZFC60EVM,Kích thước (CxRxD) / mm,200X900X620,9,62,122|123,17,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,28,RZFC60EVM,Trọng lượng máy / kg,28,9,62,122|123,18,kg,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,14 đến 25,RZFC60EVM,Phạm vi hoạt động / °CWB,14 đến 25,9,62,122|123,19,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,Trắng ngà,RZFC60EVM,Dàn nóng / Màu sắc,Trắng ngà,9,62,122|123,20,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,Micro channel + Mạ kẽm,RZFC60EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,62,122|123,21,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,compressor_type,FDLF60DV1,Swing dạng kín,RZFC60EVM,Máy nén / Loại,Swing dạng kín,9,62,122|123,22,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,1.20,RZFC60EVM,Công suất động cơ / kW,1.20,9,62,122|123,23,kW,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF60DV1,0.7 (Đã nạp cho 10 m),RZFC60EVM,Mức nạp môi chất lạnh (R32) / kg,0.7 (Đã nạp cho 10 m),9,62,122|123,24,kg,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FDLF60DV1,49,RZFC60EVM,Độ ồn 3 / Làm lạnh / dB(A),49,9,62,122|123,25,dB(A),
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,595X845X300,RZFC60EVM,Kích thước (CxRxD) / mm,595X845X300,9,62,122|123,26,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,34,RZFC60EVM,Trọng lượng máy / kg,34,9,62,122|123,27,kg,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,21 đến 46,RZFC60EVM,Phạm vi hoạt động / °CDB,21 đến 46,9,62,122|123,28,,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF60DV1,o/6.4,RZFC60EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,9,62,122|123,29,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,o/12.7,RZFC60EVM,Hơi (Loe) / mm,o/12.7,9,62,122|123,30,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC60EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,62,122|123,31,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF60DV1,Kết nối lỗ đường kính trong o/16,RZFC60EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,9,62,122|123,32,mm,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF60DV1,30 (Chiều dài tương đương 40),RZFC60EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),9,62,122|123,33,m,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF60DV1,15,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,9,62,122|123,34,m,
FDLF60DV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF60DV1,Cả ống lỏng và ống hơi,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,62,122|123,35,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,----------,RZFC71EVM,Nguồn điện / Dàn lạnh,----------,10,62,122|123,4,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC71EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",10,62,122|123,5,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF71DV1,7.1 (3.2-8.0),RZFC71EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),10,62,122|123,6,kW,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF71DV1,"24,200 (10,900-27,300)",RZFC71EVM,Btu/h,"24,200 (10,900-27,300)",10,62,122|123,7,Btu/h,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,power_input_kw,FDLF71DV1,2.51,RZFC71EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,10,62,122|123,8,kW,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,cop,FDLF71DV1,2.83,RZFC71EVM,COP / kW/kW,2.83,10,62,122|123,9,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,cspf,FDLF71DV1,4.32,RZFC71EVM,CSPF / kWh/kWh,4.32,10,62,122|123,10,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,----------,RZFC71EVM,Dàn lạnh / Màu sắc,----------,10,62,122|123,11,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,airflow,FDLF71DV1,20 / 18 / 16.5,RZFC71EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,20 / 18 / 16.5,10,62,122|123,12,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,706 / 635 / 582,RZFC71EVM,cfm,706 / 635 / 582,10,62,122|123,13,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF71DV1,Định mức 15 (15-38),RZFC71EVM,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),10,62,122|123,14,Pa,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FDLF71DV1,40 / 37 / 34,RZFC71EVM,Độ ồn 3 (C/TB/T) / dB(A),40 / 37 / 34,10,62,122|123,15,dB(A),
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC71EVM,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),10,62,122|123,16,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,"200X1,100X620",RZFC71EVM,Kích thước (CxRxD) / mm,"200X1,100X620",10,62,122|123,17,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,31,RZFC71EVM,Trọng lượng máy / kg,31,10,62,122|123,18,kg,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,14 đến 25,RZFC71EVM,Phạm vi hoạt động / °CWB,14 đến 25,10,62,122|123,19,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Trắng ngà,RZFC71EVM,Dàn nóng / Màu sắc,Trắng ngà,10,62,122|123,20,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Micro channel + Mạ kẽm,RZFC71EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,62,122|123,21,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,compressor_type,FDLF71DV1,Swing dạng kín,RZFC71EVM,Máy nén / Loại,Swing dạng kín,10,62,122|123,22,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,1.30,RZFC71EVM,Công suất động cơ / kW,1.30,10,62,122|123,23,kW,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF71DV1,0.8 (Đã nạp cho 10 m),RZFC71EVM,Mức nạp môi chất lạnh (R32) / kg,0.8 (Đã nạp cho 10 m),10,62,122|123,24,kg,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FDLF71DV1,50,RZFC71EVM,Độ ồn 3 / Làm lạnh / dB(A),50,10,62,122|123,25,dB(A),
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,595X845X300,RZFC71EVM,Kích thước (CxRxD) / mm,595X845X300,10,62,122|123,26,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,37,RZFC71EVM,Trọng lượng máy / kg,37,10,62,122|123,27,kg,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,21 đến 46,RZFC71EVM,Phạm vi hoạt động / °CDB,21 đến 46,10,62,122|123,28,,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF71DV1,o/9.5,RZFC71EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,62,122|123,29,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,o/15.9,RZFC71EVM,Hơi (Loe) / mm,o/15.9,10,62,122|123,30,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,62,122|123,31,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Kết nối lỗ đường kính trong o/16,RZFC71EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,10,62,122|123,32,mm,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF71DV1,30 (Chiều dài tương đương 40),RZFC71EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),10,62,122|123,33,m,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF71DV1,15,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,10,62,122|123,34,m,
FDLF71DV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF71DV1,Cả ống lỏng và ống hơi,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,62,122|123,35,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,----------,RZFC85EVM,Nguồn điện / Dàn lạnh,----------,11,62,122|123,4,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",RZFC85EVM,Dàn nóng,"1 Pha, 220-240 / 220-230V, 50 / 60Hz",11,62,122|123,5,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF85DV1,8.5 (4.2-10.0),RZFC85EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),11,62,122|123,6,kW,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF85DV1,"29,000 (14,300-34,100)",RZFC85EVM,Btu/h,"29,000 (14,300-34,100)",11,62,122|123,7,Btu/h,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,power_input_kw,FDLF85DV1,3.17,RZFC85EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.17,11,62,122|123,8,kW,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,cop,FDLF85DV1,2.68,RZFC85EVM,COP / kW/kW,2.68,11,62,122|123,9,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,cspf,FDLF85DV1,4.08,RZFC85EVM,CSPF / kWh/kWh,4.08,11,62,122|123,10,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,----------,RZFC85EVM,Dàn lạnh / Màu sắc,----------,11,62,122|123,11,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,airflow,FDLF85DV1,20 / 18 / 16.5,RZFC85EVM,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,20 / 18 / 16.5,11,62,122|123,12,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,706 / 635 / 582,RZFC85EVM,cfm,706 / 635 / 582,11,62,122|123,13,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF85DV1,Định mức 15 (15-38),RZFC85EVM,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),11,62,122|123,14,Pa,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FDLF85DV1,40 / 37 / 34,RZFC85EVM,Độ ồn 3 (C/TB/T) / dB(A),40 / 37 / 34,11,62,122|123,15,dB(A),
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC85EVM,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),11,62,122|123,16,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,"200X1,100X620",RZFC85EVM,Kích thước (CxRxD) / mm,"200X1,100X620",11,62,122|123,17,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,31,RZFC85EVM,Trọng lượng máy / kg,31,11,62,122|123,18,kg,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,14 đến 25,RZFC85EVM,Phạm vi hoạt động / °CWB,14 đến 25,11,62,122|123,19,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Trắng ngà,RZFC85EVM,Dàn nóng / Màu sắc,Trắng ngà,11,62,122|123,20,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Micro channel + Mạ kẽm,RZFC85EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,62,122|123,21,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,compressor_type,FDLF85DV1,Swing dạng kín,RZFC85EVM,Máy nén / Loại,Swing dạng kín,11,62,122|123,22,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,1.60,RZFC85EVM,Công suất động cơ / kW,1.60,11,62,122|123,23,kW,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF85DV1,1.0 (Đã nạp cho 15 m),RZFC85EVM,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),11,62,122|123,24,kg,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FDLF85DV1,51,RZFC85EVM,Độ ồn 3 / Làm lạnh / dB(A),51,11,62,122|123,25,dB(A),
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,695X930X350,RZFC85EVM,Kích thước (CxRxD) / mm,695X930X350,11,62,122|123,26,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,44,RZFC85EVM,Trọng lượng máy / kg,44,11,62,122|123,27,kg,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,21 đến 46,RZFC85EVM,Phạm vi hoạt động / °CDB,21 đến 46,11,62,122|123,28,,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF85DV1,o/9.5,RZFC85EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,62,122|123,29,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,o/15.9,RZFC85EVM,Hơi (Loe) / mm,o/15.9,11,62,122|123,30,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EVM,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),11,62,122|123,31,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Kết nối lỗ đường kính trong o/16,RZFC85EVM,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,11,62,122|123,32,mm,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF85DV1,50 (Chiều dài tương đương 70),RZFC85EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,62,122|123,33,m,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF85DV1,30,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,62,122|123,34,m,
FDLF85DV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF85DV1,Cả ống lỏng và ống hơi,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,62,122|123,35,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EY1,Nguồn điện / Dàn lạnh,----------,7,62,122|123,4,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,"3 Pha, 380-415V, 50Hz",RZFC71EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",7,62,122|123,5,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC71DVM9,7.1 (3.2-8.0),RZFC71EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,62,122|123,6,kW,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC71DVM9,"24,200 (10,900-27,300)",RZFC71EY1,Btu/h,"24,200 (10,900-27,300)",7,62,122|123,7,Btu/h,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,power_input_kw,FBFC71DVM9,2.35,RZFC71EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.35,7,62,122|123,8,kW,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,cop,FBFC71DVM9,3.02,RZFC71EY1,COP / kW/kW,3.02,7,62,122|123,9,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,cspf,FBFC71DVM9,4.38,RZFC71EY1,CSPF / kWh/kWh,4.38,7,62,122|123,10,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EY1,Dàn lạnh / Màu sắc,----------,7,62,122|123,11,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,airflow,FBFC71DVM9,25 / 20 / 16.5,RZFC71EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/min,25 / 20 / 16.5,7,62,122|123,12,m3/min,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,883 / 706 / 582,RZFC71EY1,cfm,883 / 706 / 582,7,62,122|123,13,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC71DVM9,Định mức 40 (40-140),RZFC71EY1,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 40 (40-140),7,62,122|123,14,Pa,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FBFC71DVM9,39 / 37 / 34,RZFC71EY1,Độ ồn 4 (C/TB/T) / dB(A),39 / 37 / 34,7,62,122|123,15,dB(A),
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,----------,RZFC71EY1,Phin lọc khí 5,----------,7,62,122|123,16,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,"245X1,000X800",RZFC71EY1,Kích thước (CXRXD) / mm,"245X1,000X800",7,62,122|123,17,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,36,RZFC71EY1,Trọng lượng máy / kg,36,7,62,122|123,18,kg,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,14 đến 25,RZFC71EY1,Phạm vi hoạt động / °CWB,14 đến 25,7,62,122|123,19,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Trắng ngà,RZFC71EY1,Dàn nóng / Màu sắc,Trắng ngà,7,62,122|123,20,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Micro channel + Mạ kẽm,RZFC71EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,62,122|123,21,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,compressor_type,FBFC71DVM9,Swing dạng kín,RZFC71EY1,Máy nén / Loại,Swing dạng kín,7,62,122|123,22,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,1.60,RZFC71EY1,Công suất động cơ / kW,1.60,7,62,122|123,23,kW,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC71DVM9,1.0 (Đã nạp cho 15 m),RZFC71EY1,Mức nạp môi chất làm lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),7,62,122|123,24,kg,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FBFC71DVM9,50,RZFC71EY1,Độ ồn 4 / Làm lạnh / dB(A),50,7,62,122|123,25,dB(A),
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,695X930X350,RZFC71EY1,Kích thước (CXRXD) / mm,695X930X350,7,62,122|123,26,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,46,RZFC71EY1,Trọng lượng máy / kg,46,7,62,122|123,27,kg,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,21 đến 46,RZFC71EY1,Phạm vi hoạt động / °CDB,21 đến 46,7,62,122|123,28,,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC71DVM9,o/9.5,RZFC71EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,62,122|123,29,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,o/15.9,RZFC71EY1,Hơi (Loe) / mm,o/15.9,7,62,122|123,30,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,62,122|123,31,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC71DVM9,Kết nối lỗ đường kính trong o/16,RZFC71EY1,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,7,62,122|123,32,mm,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC71DVM9,50 (Chiều dài tương đương 70),RZFC71EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,62,122|123,33,m,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC71DVM9,30,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,62,122|123,34,m,
FBFC71DVM9/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC71DVM9,Cả ống lỏng và ống hơi,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,62,122|123,35,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EY1,Nguồn điện / Dàn lạnh,----------,8,62,122|123,4,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,"3 Pha, 380-415V, 50Hz",RZFC85EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",8,62,122|123,5,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC85DVM9,8.5 (4.2-10.0),RZFC85EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),8,62,122|123,6,kW,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC85DVM9,"29,000 (14,300-34,100)",RZFC85EY1,Btu/h,"29,000 (14,300-34,100)",8,62,122|123,7,Btu/h,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,power_input_kw,FBFC85DVM9,2.62,RZFC85EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.62,8,62,122|123,8,kW,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,cop,FBFC85DVM9,3.24,RZFC85EY1,COP / kW/kW,3.24,8,62,122|123,9,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,cspf,FBFC85DVM9,4.38,RZFC85EY1,CSPF / kWh/kWh,4.38,8,62,122|123,10,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EY1,Dàn lạnh / Màu sắc,----------,8,62,122|123,11,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,airflow,FBFC85DVM9,25 / 20 / 16.5,RZFC85EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/min,25 / 20 / 16.5,8,62,122|123,12,m3/min,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,883 / 706 / 582,RZFC85EY1,cfm,883 / 706 / 582,8,62,122|123,13,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC85DVM9,Định mức 40 (40-140),RZFC85EY1,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 40 (40-140),8,62,122|123,14,Pa,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FBFC85DVM9,39 / 37 / 34,RZFC85EY1,Độ ồn 4 (C/TB/T) / dB(A),39 / 37 / 34,8,62,122|123,15,dB(A),
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,----------,RZFC85EY1,Phin lọc khí 5,----------,8,62,122|123,16,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,"245X1,000X800",RZFC85EY1,Kích thước (CXRXD) / mm,"245X1,000X800",8,62,122|123,17,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,36,RZFC85EY1,Trọng lượng máy / kg,36,8,62,122|123,18,kg,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,14 đến 25,RZFC85EY1,Phạm vi hoạt động / °CWB,14 đến 25,8,62,122|123,19,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Trắng ngà,RZFC85EY1,Dàn nóng / Màu sắc,Trắng ngà,8,62,122|123,20,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Micro channel + Mạ kẽm,RZFC85EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,62,122|123,21,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,compressor_type,FBFC85DVM9,Swing dạng kín,RZFC85EY1,Máy nén / Loại,Swing dạng kín,8,62,122|123,22,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,1.60,RZFC85EY1,Công suất động cơ / kW,1.60,8,62,122|123,23,kW,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC85DVM9,1.0 (Đã nạp cho 15 m),RZFC85EY1,Mức nạp môi chất làm lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),8,62,122|123,24,kg,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FBFC85DVM9,51,RZFC85EY1,Độ ồn 4 / Làm lạnh / dB(A),51,8,62,122|123,25,dB(A),
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,695X930X350,RZFC85EY1,Kích thước (CXRXD) / mm,695X930X350,8,62,122|123,26,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,46,RZFC85EY1,Trọng lượng máy / kg,46,8,62,122|123,27,kg,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,21 đến 46,RZFC85EY1,Phạm vi hoạt động / °CDB,21 đến 46,8,62,122|123,28,,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC85DVM9,o/9.5,RZFC85EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,62,122|123,29,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,o/15.9,RZFC85EY1,Hơi (Loe) / mm,o/15.9,8,62,122|123,30,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,62,122|123,31,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC85DVM9,Kết nối lỗ đường kính trong o/16,RZFC85EY1,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,8,62,122|123,32,mm,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC85DVM9,50 (Chiều dài tương đương 70),RZFC85EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,62,122|123,33,m,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC85DVM9,30,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,62,122|123,34,m,
FBFC85DVM9/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC85DVM9,Cả ống lỏng và ống hơi,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,62,122|123,35,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EY1,Nguồn điện / Dàn lạnh,----------,9,62,122|123,4,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"3 Pha, 380-415V, 50Hz",RZFC100EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",9,62,122|123,5,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC100DVM9,10.0 (5.0-11.2),RZFC100EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),9,62,122|123,6,kW,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC100DVM9,"34,100 (17,100-38,200)",RZFC100EY1,Btu/h,"34,100 (17,100-38,200)",9,62,122|123,7,Btu/h,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,power_input_kw,FBFC100DVM9,3.48,RZFC100EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.48,9,62,122|123,8,kW,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,cop,FBFC100DVM9,2.87,RZFC100EY1,COP / kW/kW,2.87,9,62,122|123,9,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,cspf,FBFC100DVM9,4.38,RZFC100EY1,CSPF / kWh/kWh,4.38,9,62,122|123,10,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EY1,Dàn lạnh / Màu sắc,----------,9,62,122|123,11,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,airflow,FBFC100DVM9,36 / 30.5 / 25,RZFC100EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/min,36 / 30.5 / 25,9,62,122|123,12,m3/min,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"1,271 / 1,077 / 883",RZFC100EY1,cfm,"1,271 / 1,077 / 883",9,62,122|123,13,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC100DVM9,Định mức 50 (50-150),RZFC100EY1,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 50 (50-150),9,62,122|123,14,Pa,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FBFC100DVM9,40 / 37.5 / 35,RZFC100EY1,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,9,62,122|123,15,dB(A),
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,----------,RZFC100EY1,Phin lọc khí 5,----------,9,62,122|123,16,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,"245X1,400X800",RZFC100EY1,Kích thước (CXRXD) / mm,"245X1,400X800",9,62,122|123,17,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,46,RZFC100EY1,Trọng lượng máy / kg,46,9,62,122|123,18,kg,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,14 đến 25,RZFC100EY1,Phạm vi hoạt động / °CWB,14 đến 25,9,62,122|123,19,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Trắng ngà,RZFC100EY1,Dàn nóng / Màu sắc,Trắng ngà,9,62,122|123,20,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Micro channel + Mạ kẽm,RZFC100EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,62,122|123,21,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,compressor_type,FBFC100DVM9,Swing dạng kín,RZFC100EY1,Máy nén / Loại,Swing dạng kín,9,62,122|123,22,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,1.60,RZFC100EY1,Công suất động cơ / kW,1.60,9,62,122|123,23,kW,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC100DVM9,1.0 (Đã nạp cho 15 m),RZFC100EY1,Mức nạp môi chất làm lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),9,62,122|123,24,kg,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FBFC100DVM9,52,RZFC100EY1,Độ ồn 4 / Làm lạnh / dB(A),52,9,62,122|123,25,dB(A),
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,695X930X350,RZFC100EY1,Kích thước (CXRXD) / mm,695X930X350,9,62,122|123,26,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,46,RZFC100EY1,Trọng lượng máy / kg,46,9,62,122|123,27,kg,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,21 đến 46,RZFC100EY1,Phạm vi hoạt động / °CDB,21 đến 46,9,62,122|123,28,,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC100DVM9,o/9.5,RZFC100EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,62,122|123,29,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,o/15.9,RZFC100EY1,Hơi (Loe) / mm,o/15.9,9,62,122|123,30,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC100EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),9,62,122|123,31,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC100DVM9,Kết nối lỗ đường kính trong o/16,RZFC100EY1,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/16,9,62,122|123,32,mm,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC100DVM9,50 (Chiều dài tương đương 70),RZFC100EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,62,122|123,33,m,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC100DVM9,30,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,62,122|123,34,m,
FBFC100DVM9/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC100DVM9,Cả ống lỏng và ống hơi,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,62,122|123,35,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,----------,RZFC125EY1,Nguồn điện / Dàn lạnh,----------,10,62,122|123,4,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,"3 Pha, 380-415V, 50Hz",RZFC125EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",10,62,122|123,5,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC125DVM9,12.5 (5.7-14.0),RZFC125EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),10,62,122|123,6,kW,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC125DVM9,"42,700 (19,500-47,800)",RZFC125EY1,Btu/h,"42,700 (19,500-47,800)",10,62,122|123,7,Btu/h,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,power_input_kw,FBFC125DVM9,4.67,RZFC125EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.67,10,62,122|123,8,kW,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,cop,FBFC125DVM9,2.68,RZFC125EY1,COP / kW/kW,2.68,10,62,122|123,9,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,cspf,FBFC125DVM9,4.08,RZFC125EY1,CSPF / kWh/kWh,4.08,10,62,122|123,10,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,----------,RZFC125EY1,Dàn lạnh / Màu sắc,----------,10,62,122|123,11,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,airflow,FBFC125DVM9,36 / 30.5 / 25,RZFC125EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/min,36 / 30.5 / 25,10,62,122|123,12,m3/min,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,"1,271 / 1,077 / 883",RZFC125EY1,cfm,"1,271 / 1,077 / 883",10,62,122|123,13,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC125DVM9,Định mức 50 (50-150),RZFC125EY1,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 50 (50-150),10,62,122|123,14,Pa,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FBFC125DVM9,40 / 37.5 / 35,RZFC125EY1,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,10,62,122|123,15,dB(A),
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,----------,RZFC125EY1,Phin lọc khí 5,----------,10,62,122|123,16,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,"245X1,400X800",RZFC125EY1,Kích thước (CXRXD) / mm,"245X1,400X800",10,62,122|123,17,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,46,RZFC125EY1,Trọng lượng máy / kg,46,10,62,122|123,18,kg,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,14 đến 25,RZFC125EY1,Phạm vi hoạt động / °CWB,14 đến 25,10,62,122|123,19,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,Trắng ngà,RZFC125EY1,Dàn nóng / Màu sắc,Trắng ngà,10,62,122|123,20,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,Micro channel + Mạ kẽm,RZFC125EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,62,122|123,21,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,compressor_type,FBFC125DVM9,Swing dạng kín,RZFC125EY1,Máy nén / Loại,Swing dạng kín,10,62,122|123,22,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,2.40,RZFC125EY1,Công suất động cơ / kW,2.40,10,62,122|123,23,kW,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC125DVM9,1.35 (Đã nạp cho 15 m),RZFC125EY1,Mức nạp môi chất làm lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),10,62,122|123,24,kg,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FBFC125DVM9,54,RZFC125EY1,Độ ồn 4 / Làm lạnh / dB(A),54,10,62,122|123,25,dB(A),
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,990X940X320,RZFC125EY1,Kích thước (CXRXD) / mm,990X940X320,10,62,122|123,26,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,62,RZFC125EY1,Trọng lượng máy / kg,62,10,62,122|123,27,kg,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,21 đến 46,RZFC125EY1,Phạm vi hoạt động / °CDB,21 đến 46,10,62,122|123,28,,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC125DVM9,o/9.5,RZFC125EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,62,122|123,29,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,o/15.9,RZFC125EY1,Hơi (Loe) / mm,o/15.9,10,62,122|123,30,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC125EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),10,62,122|123,31,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC125DVM9,Kết nối lỗ đường kính trong o/25,RZFC125EY1,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,10,62,122|123,32,mm,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC125DVM9,50 (Chiều dài tương đương 70),RZFC125EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,62,122|123,33,m,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC125DVM9,30,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,62,122|123,34,m,
FBFC125DVM9/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC125DVM9,Cả ống lỏng và ống hơi,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,62,122|123,35,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,----------,RZFC140EY1,Nguồn điện / Dàn lạnh,----------,11,62,122|123,4,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,"3 Pha, 380-415V, 50Hz",RZFC140EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",11,62,122|123,5,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FBFC140DVM9,14.0 (6.2-15.5),RZFC140EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),11,62,122|123,6,kW,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FBFC140DVM9,"47,800 (21,200-52,900)",RZFC140EY1,Btu/h,"47,800 (21,200-52,900)",11,62,122|123,7,Btu/h,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,power_input_kw,FBFC140DVM9,6.06,RZFC140EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,6.06,11,62,122|123,8,kW,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,cop,FBFC140DVM9,2.31,RZFC140EY1,COP / kW/kW,2.31,11,62,122|123,9,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,cspf,FBFC140DVM9,3.96,RZFC140EY1,CSPF / kWh/kWh,3.96,11,62,122|123,10,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,----------,RZFC140EY1,Dàn lạnh / Màu sắc,----------,11,62,122|123,11,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,airflow,FBFC140DVM9,36 / 30.5 / 25,RZFC140EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/min,36 / 30.5 / 25,11,62,122|123,12,m3/min,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,"1,271 / 1,077 / 883",RZFC140EY1,cfm,"1,271 / 1,077 / 883",11,62,122|123,13,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FBFC140DVM9,Định mức 50 (50-150),RZFC140EY1,Áp suất tĩnh bên ngoài 3 / Pa,Định mức 50 (50-150),11,62,122|123,14,Pa,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FBFC140DVM9,40 / 37.5 / 35,RZFC140EY1,Độ ồn 4 (C/TB/T) / dB(A),40 / 37.5 / 35,11,62,122|123,15,dB(A),
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,----------,RZFC140EY1,Phin lọc khí 5,----------,11,62,122|123,16,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,"245X1,400X800",RZFC140EY1,Kích thước (CXRXD) / mm,"245X1,400X800",11,62,122|123,17,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,46,RZFC140EY1,Trọng lượng máy / kg,46,11,62,122|123,18,kg,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,14 đến 25,RZFC140EY1,Phạm vi hoạt động / °CWB,14 đến 25,11,62,122|123,19,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,Trắng ngà,RZFC140EY1,Dàn nóng / Màu sắc,Trắng ngà,11,62,122|123,20,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,Micro channel + Mạ kẽm,RZFC140EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,62,122|123,21,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,compressor_type,FBFC140DVM9,Swing dạng kín,RZFC140EY1,Máy nén / Loại,Swing dạng kín,11,62,122|123,22,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,2.40,RZFC140EY1,Công suất động cơ / kW,2.40,11,62,122|123,23,kW,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FBFC140DVM9,1.35 (Đã nạp cho 15 m),RZFC140EY1,Mức nạp môi chất làm lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),11,62,122|123,24,kg,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FBFC140DVM9,56,RZFC140EY1,Độ ồn 4 / Làm lạnh / dB(A),56,11,62,122|123,25,dB(A),
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,990X940X320,RZFC140EY1,Kích thước (CXRXD) / mm,990X940X320,11,62,122|123,26,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,62,RZFC140EY1,Trọng lượng máy / kg,62,11,62,122|123,27,kg,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,21 đến 46,RZFC140EY1,Phạm vi hoạt động / °CDB,21 đến 46,11,62,122|123,28,,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FBFC140DVM9,o/9.5,RZFC140EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,62,122|123,29,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,o/15.9,RZFC140EY1,Hơi (Loe) / mm,o/15.9,11,62,122|123,30,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC140EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),11,62,122|123,31,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FBFC140DVM9,Kết nối lỗ đường kính trong o/25,RZFC140EY1,Dàn nóng 6 / mm,Kết nối lỗ đường kính trong o/25,11,62,122|123,32,mm,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FBFC140DVM9,50 (Chiều dài tương đương 70),RZFC140EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,62,122|123,33,m,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC140DVM9,30,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,62,122|123,34,m,
FBFC140DVM9/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FBFC140DVM9,Cả ống lỏng và ống hơi,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,62,122|123,35,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,----------,RZFC71EY1,Nguồn điện / Dàn lạnh,----------,7,62,122|123,4,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,"3 Pha, 380-415V, 50Hz",RZFC71EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",7,62,122|123,5,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF71DV1,7.1 (3.2-8.0),RZFC71EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),7,62,122|123,6,kW,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF71DV1,"24,200 (10,900-27,300)",RZFC71EY1,Btu/h,"24,200 (10,900-27,300)",7,62,122|123,7,Btu/h,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,power_input_kw,FDLF71DV1,2.51,RZFC71EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.51,7,62,122|123,8,kW,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,cop,FDLF71DV1,2.83,RZFC71EY1,COP / kW/kW,2.83,7,62,122|123,9,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,cspf,FDLF71DV1,4.32,RZFC71EY1,CSPF / kWh/kWh,4.32,7,62,122|123,10,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,----------,RZFC71EY1,Dàn lạnh / Màu sắc,----------,7,62,122|123,11,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,airflow,FDLF71DV1,20 / 18 / 16.5,RZFC71EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,20 / 18 / 16.5,7,62,122|123,12,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,706 / 635 / 582,RZFC71EY1,cfm,706 / 635 / 582,7,62,122|123,13,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF71DV1,Định mức 15 (15-38),RZFC71EY1,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),7,62,122|123,14,Pa,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FDLF71DV1,40 / 37 / 34,RZFC71EY1,Độ ồn 3 (C/TB/T) / dB(A),40 / 37 / 34,7,62,122|123,15,dB(A),
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC71EY1,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),7,62,122|123,16,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,"200X1,100X620",RZFC71EY1,Kích thước (CxRxD) / mm,"200X1,100X620",7,62,122|123,17,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,31,RZFC71EY1,Trọng lượng máy / kg,31,7,62,122|123,18,kg,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,14 đến 25,RZFC71EY1,Phạm vi hoạt động / °CWB,14 đến 25,7,62,122|123,19,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Trắng ngà,RZFC71EY1,Dàn nóng / Màu sắc,Trắng ngà,7,62,122|123,20,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Micro channel + Mạ kẽm,RZFC71EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,62,122|123,21,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,compressor_type,FDLF71DV1,Swing dạng kín,RZFC71EY1,Máy nén / Loại,Swing dạng kín,7,62,122|123,22,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,1.60,RZFC71EY1,Công suất động cơ / kW,1.60,7,62,122|123,23,kW,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF71DV1,1.0 (Đã nạp cho 15 m),RZFC71EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),7,62,122|123,24,kg,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FDLF71DV1,50,RZFC71EY1,Độ ồn 3 / Làm lạnh / dB(A),50,7,62,122|123,25,dB(A),
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,695X930X350,RZFC71EY1,Kích thước (CxRxD) / mm,695X930X350,7,62,122|123,26,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,46,RZFC71EY1,Trọng lượng máy / kg,46,7,62,122|123,27,kg,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,21 đến 46,RZFC71EY1,Phạm vi hoạt động / °CDB,21 đến 46,7,62,122|123,28,,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF71DV1,o/9.5,RZFC71EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,62,122|123,29,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,o/15.9,RZFC71EY1,Hơi (Loe) / mm,o/15.9,7,62,122|123,30,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC71EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),7,62,122|123,31,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF71DV1,Kết nối lỗ đường kính trong o/16,RZFC71EY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,7,62,122|123,32,mm,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF71DV1,50 (Chiều dài tương đương 70),RZFC71EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,62,122|123,33,m,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF71DV1,30,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,62,122|123,34,m,
FDLF71DV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF71DV1,Cả ống lỏng và ống hơi,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,62,122|123,35,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,----------,RZFC85EY1,Nguồn điện / Dàn lạnh,----------,8,62,122|123,4,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,"3 Pha, 380-415V, 50Hz",RZFC85EY1,Dàn nóng,"3 Pha, 380-415V, 50Hz",8,62,122|123,5,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDLF85DV1,8.5 (4.2-10.0),RZFC85EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),8,62,122|123,6,kW,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDLF85DV1,"29,000 (14,300-34,100)",RZFC85EY1,Btu/h,"29,000 (14,300-34,100)",8,62,122|123,7,Btu/h,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,power_input_kw,FDLF85DV1,3.17,RZFC85EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.17,8,62,122|123,8,kW,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,cop,FDLF85DV1,2.68,RZFC85EY1,COP / kW/kW,2.68,8,62,122|123,9,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,cspf,FDLF85DV1,4.08,RZFC85EY1,CSPF / kWh/kWh,4.08,8,62,122|123,10,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,----------,RZFC85EY1,Dàn lạnh / Màu sắc,----------,8,62,122|123,11,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,airflow,FDLF85DV1,20 / 18 / 16.5,RZFC85EY1,Quạt / Lưu lượng gió (C/TB/T) / m3/phút,20 / 18 / 16.5,8,62,122|123,12,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,706 / 635 / 582,RZFC85EY1,cfm,706 / 635 / 582,8,62,122|123,13,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDLF85DV1,Định mức 15 (15-38),RZFC85EY1,Áp suất tĩnh bên ngoài / Pa,Định mức 15 (15-38),8,62,122|123,14,Pa,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FDLF85DV1,40 / 37 / 34,RZFC85EY1,Độ ồn 3 (C/TB/T) / dB(A),40 / 37 / 34,8,62,122|123,15,dB(A),
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),RZFC85EY1,Phin lọc khí 4,Phin lọc chống mốc (Có thể tháo rời / Có thể rửa / Chống nấm mốc),8,62,122|123,16,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,"200X1,100X620",RZFC85EY1,Kích thước (CxRxD) / mm,"200X1,100X620",8,62,122|123,17,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,31,RZFC85EY1,Trọng lượng máy / kg,31,8,62,122|123,18,kg,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,14 đến 25,RZFC85EY1,Phạm vi hoạt động / °CWB,14 đến 25,8,62,122|123,19,,
