combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Trắng ngà,RZFC85EY1,Dàn nóng / Màu sắc,Trắng ngà,8,62,122|123,20,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Micro channel + Mạ kẽm,RZFC85EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,62,122|123,21,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,compressor_type,FDLF85DV1,Swing dạng kín,RZFC85EY1,Máy nén / Loại,Swing dạng kín,8,62,122|123,22,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,1.60,RZFC85EY1,Công suất động cơ / kW,1.60,8,62,122|123,23,kW,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FDLF85DV1,1.0 (Đã nạp cho 15 m),RZFC85EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),8,62,122|123,24,kg,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FDLF85DV1,51,RZFC85EY1,Độ ồn 3 / Làm lạnh / dB(A),51,8,62,122|123,25,dB(A),
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,695X930X350,RZFC85EY1,Kích thước (CxRxD) / mm,695X930X350,8,62,122|123,26,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,46,RZFC85EY1,Trọng lượng máy / kg,46,8,62,122|123,27,kg,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,21 đến 46,RZFC85EY1,Phạm vi hoạt động / °CDB,21 đến 46,8,62,122|123,28,,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDLF85DV1,o/9.5,RZFC85EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,62,122|123,29,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,o/15.9,RZFC85EY1,Hơi (Loe) / mm,o/15.9,8,62,122|123,30,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),RZFC85EY1,Nước xả / Dàn lạnh / mm,VP25 (Đường kính trong o/25XĐường kính ngoài o/32),8,62,122|123,31,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDLF85DV1,Kết nối lỗ đường kính trong o/16,RZFC85EY1,Dàn nóng 5 / mm,Kết nối lỗ đường kính trong o/16,8,62,122|123,32,mm,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDLF85DV1,50 (Chiều dài tương đương 70),RZFC85EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,62,122|123,33,m,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF85DV1,30,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,62,122|123,34,m,
FDLF85DV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDLF85DV1,Cả ống lỏng và ống hơi,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,62,122|123,35,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,----------,RZFC71AGV19,Nguồn điện / Dàn lạnh,----------,5,63,124|125,4,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,"1 Pha, 220-240V, 50Hz",RZFC71AGV19,Dàn nóng,"1 Pha, 220-240V, 50Hz",5,63,124|125,5,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVFC71AV1,7.1 (3.2-8.0),RZFC71AGV19,Công suất làm lạnh Định mức (Tối thiểu - Tối đa) / kW,7.1 (3.2-8.0),5,63,124|125,6,kW,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVFC71AV1,"24,200 (10,900-27,300)",RZFC71AGV19,Btu/h,"24,200 (10,900-27,300)",5,63,124|125,7,Btu/h,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,power_input_kw,FVFC71AV1,2.33,RZFC71AGV19,Điện năng tiêu thụ / Làm lạnh / kW,2.33,5,63,124|125,8,kW,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,cop,FVFC71AV1,3.05,RZFC71AGV19,COP / kW/kW,3.05,5,63,124|125,9,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,cspf,FVFC71AV1,4.27,RZFC71AGV19,CSPF / kWh/kWh,4.27,5,63,124|125,10,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,Trắng,RZFC71AGV19,Dàn lạnh / Màu sắc,Trắng,5,63,124|125,11,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,airflow,FVFC71AV1,19.1 / 17.7 / 15,RZFC71AGV19,Lưu lượng gió (C/TB/T) / m3/phút,19.1 / 17.7 / 15,5,63,124|125,12,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,675 / 625 / 530,RZFC71AGV19,cfm,675 / 625 / 530,5,63,124|125,13,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,noise_level,FVFC71AV1,44 / 42 / 39,RZFC71AGV19,Độ ồn (C/TB/T) / dB(A),44 / 42 / 39,5,63,124|125,14,dB(A),
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,"1,850X600X270",RZFC71AGV19,Kích thước (CxRxD) / mm,"1,850X600X270",5,63,124|125,15,mm,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,42,RZFC71AGV19,Trọng lượng máy / kg,42,5,63,124|125,16,kg,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,14 đến 28,RZFC71AGV19,Dải hoạt động / °CWB,14 đến 28,5,63,124|125,17,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,Trắng ngà,RZFC71AGV19,Dàn nóng / Màu sắc,Trắng ngà,5,63,124|125,18,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,Gold fin,RZFC71AGV19,Dàn tản nhiệt / Loại,Gold fin,5,63,124|125,19,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,compressor_type,FVFC71AV1,Swing dạng kín,RZFC71AGV19,Máy nén / Loại,Swing dạng kín,5,63,124|125,20,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVFC71AV1,1.15 (Đã nạp cho 10 m),RZFC71AGV19,Mức nạp môi chất lạnh (R32) / kg,1.15 (Đã nạp cho 10 m),5,63,124|125,21,kg,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,noise_level,FVFC71AV1,52,RZFC71AGV19,Độ ồn / Làm lạnh / dB(A),52,5,63,124|125,22,dB(A),
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,615X845X300,RZFC71AGV19,Kích thước (CxRxD) / mm,615X845X300,5,63,124|125,23,mm,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,37,RZFC71AGV19,Trọng lượng máy / kg,37,5,63,124|125,24,kg,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,21 đến 46,RZFC71AGV19,Dải hoạt động / °CDB,21 đến 46,5,63,124|125,25,,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVFC71AV1,9.5,RZFC71AGV19,Ống kết nối / Lỏng (Loe) / mm,9.5,5,63,124|125,26,mm,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,15.9,RZFC71AGV19,Hơi (Loe) / mm,15.9,5,63,124|125,27,mm,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC71AV1,19.1,RZFC71AGV19,Nước xả / Dàn lạnh / mm,19.1,5,63,124|125,28,mm,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVFC71AV1,30,RZFC71AGV19,Chiều dài tối đa ống nối các thiết bị / m,30,5,63,124|125,29,m,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC71AV1,15,RZFC71AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,15,5,63,124|125,30,m,
FVFC71AV1/RZFC71AGV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC71AV1,Cả ống lỏng và ống hơi,RZFC71AGV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,63,124|125,31,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,----------,RZFC85AV19,Nguồn điện / Dàn lạnh,----------,6,63,124|125,4,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,"1 Pha, 220-240V, 50Hz",RZFC85AV19,Dàn nóng,"1 Pha, 220-240V, 50Hz",6,63,124|125,5,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVFC85AV1,8.5 (4.2-9.1),RZFC85AV19,Công suất làm lạnh Định mức (Tối thiểu - Tối đa) / kW,8.5 (4.2-9.1),6,63,124|125,6,kW,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVFC85AV1,"29,000 (14,300-31,000)",RZFC85AV19,Btu/h,"29,000 (14,300-31,000)",6,63,124|125,7,Btu/h,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,power_input_kw,FVFC85AV1,2.82,RZFC85AV19,Điện năng tiêu thụ / Làm lạnh / kW,2.82,6,63,124|125,8,kW,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,cop,FVFC85AV1,3.01,RZFC85AV19,COP / kW/kW,3.01,6,63,124|125,9,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,cspf,FVFC85AV1,4.20,RZFC85AV19,CSPF / kWh/kWh,4.20,6,63,124|125,10,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,Trắng,RZFC85AV19,Dàn lạnh / Màu sắc,Trắng,6,63,124|125,11,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,airflow,FVFC85AV1,28.3 / 23.6 / 18.4,RZFC85AV19,Lưu lượng gió (C/TB/T) / m3/phút,28.3 / 23.6 / 18.4,6,63,124|125,12,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,"1,000 / 835 / 650",RZFC85AV19,cfm,"1,000 / 835 / 650",6,63,124|125,13,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,noise_level,FVFC85AV1,47 / 44 / 41,RZFC85AV19,Độ ồn (C/TB/T) / dB(A),47 / 44 / 41,6,63,124|125,14,dB(A),
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,"1,850X600X350",RZFC85AV19,Kích thước (CxRxD) / mm,"1,850X600X350",6,63,124|125,15,mm,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,45,RZFC85AV19,Trọng lượng máy / kg,45,6,63,124|125,16,kg,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,14 đến 28,RZFC85AV19,Dải hoạt động / °CWB,14 đến 28,6,63,124|125,17,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,Trắng ngà,RZFC85AV19,Dàn nóng / Màu sắc,Trắng ngà,6,63,124|125,18,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,Micro channel,RZFC85AV19,Dàn tản nhiệt / Loại,Micro channel,6,63,124|125,19,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,compressor_type,FVFC85AV1,Swing dạng kín,RZFC85AV19,Máy nén / Loại,Swing dạng kín,6,63,124|125,20,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVFC85AV1,0.95 (Đã nạp cho 15 m),RZFC85AV19,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 15 m),6,63,124|125,21,kg,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,noise_level,FVFC85AV1,53,RZFC85AV19,Độ ồn / Làm lạnh / dB(A),53,6,63,124|125,22,dB(A),
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,695X930X350,RZFC85AV19,Kích thước (CxRxD) / mm,695X930X350,6,63,124|125,23,mm,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,40,RZFC85AV19,Trọng lượng máy / kg,40,6,63,124|125,24,kg,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,21 đến 46,RZFC85AV19,Dải hoạt động / °CDB,21 đến 46,6,63,124|125,25,,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVFC85AV1,9.5,RZFC85AV19,Ống kết nối / Lỏng (Loe) / mm,9.5,6,63,124|125,26,mm,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,15.9,RZFC85AV19,Hơi (Loe) / mm,15.9,6,63,124|125,27,mm,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC85AV1,19.1,RZFC85AV19,Nước xả / Dàn lạnh / mm,19.1,6,63,124|125,28,mm,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVFC85AV1,50,RZFC85AV19,Chiều dài tối đa ống nối các thiết bị / m,50,6,63,124|125,29,m,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC85AV1,30,RZFC85AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,63,124|125,30,m,
FVFC85AV1/RZFC85AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC85AV1,Cả ống lỏng và ống hơi,RZFC85AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,63,124|125,31,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,----------,RZFC100AV19,Nguồn điện / Dàn lạnh,----------,7,63,124|125,4,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,"1 Pha, 220-240V, 50Hz",RZFC100AV19,Dàn nóng,"1 Pha, 220-240V, 50Hz",7,63,124|125,5,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVFC100AV1,10.0 (5.0-11.2),RZFC100AV19,Công suất làm lạnh Định mức (Tối thiểu - Tối đa) / kW,10.0 (5.0-11.2),7,63,124|125,6,kW,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVFC100AV1,"34,100 (17,100-38,200)",RZFC100AV19,Btu/h,"34,100 (17,100-38,200)",7,63,124|125,7,Btu/h,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,power_input_kw,FVFC100AV1,3.32,RZFC100AV19,Điện năng tiêu thụ / Làm lạnh / kW,3.32,7,63,124|125,8,kW,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,cop,FVFC100AV1,3.01,RZFC100AV19,COP / kW/kW,3.01,7,63,124|125,9,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,cspf,FVFC100AV1,4.10,RZFC100AV19,CSPF / kWh/kWh,4.10,7,63,124|125,10,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,Trắng,RZFC100AV19,Dàn lạnh / Màu sắc,Trắng,7,63,124|125,11,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,airflow,FVFC100AV1,30.7 / 27.6 / 24.4,RZFC100AV19,Lưu lượng gió (C/TB/T) / m3/phút,30.7 / 27.6 / 24.4,7,63,124|125,12,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,"1,090 / 975 / 860",RZFC100AV19,cfm,"1,090 / 975 / 860",7,63,124|125,13,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,noise_level,FVFC100AV1,49 / 47 / 44,RZFC100AV19,Độ ồn (C/TB/T) / dB(A),49 / 47 / 44,7,63,124|125,14,dB(A),
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,"1,850X600X350",RZFC100AV19,Kích thước (CxRxD) / mm,"1,850X600X350",7,63,124|125,15,mm,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,45,RZFC100AV19,Trọng lượng máy / kg,45,7,63,124|125,16,kg,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,14 đến 28,RZFC100AV19,Dải hoạt động / °CWB,14 đến 28,7,63,124|125,17,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,Trắng ngà,RZFC100AV19,Dàn nóng / Màu sắc,Trắng ngà,7,63,124|125,18,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,Micro channel,RZFC100AV19,Dàn tản nhiệt / Loại,Micro channel,7,63,124|125,19,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,compressor_type,FVFC100AV1,Swing dạng kín,RZFC100AV19,Máy nén / Loại,Swing dạng kín,7,63,124|125,20,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVFC100AV1,0.95 (Đã nạp cho 15 m),RZFC100AV19,Mức nạp môi chất lạnh (R32) / kg,0.95 (Đã nạp cho 15 m),7,63,124|125,21,kg,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,noise_level,FVFC100AV1,54,RZFC100AV19,Độ ồn / Làm lạnh / dB(A),54,7,63,124|125,22,dB(A),
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,695X930X350,RZFC100AV19,Kích thước (CxRxD) / mm,695X930X350,7,63,124|125,23,mm,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,40,RZFC100AV19,Trọng lượng máy / kg,40,7,63,124|125,24,kg,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,21 đến 46,RZFC100AV19,Dải hoạt động / °CDB,21 đến 46,7,63,124|125,25,,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVFC100AV1,9.5,RZFC100AV19,Ống kết nối / Lỏng (Loe) / mm,9.5,7,63,124|125,26,mm,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,15.9,RZFC100AV19,Hơi (Loe) / mm,15.9,7,63,124|125,27,mm,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC100AV1,19.1,RZFC100AV19,Nước xả / Dàn lạnh / mm,19.1,7,63,124|125,28,mm,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVFC100AV1,50,RZFC100AV19,Chiều dài tối đa ống nối các thiết bị / m,50,7,63,124|125,29,m,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC100AV1,30,RZFC100AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,63,124|125,30,m,
FVFC100AV1/RZFC100AV19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC100AV1,Cả ống lỏng và ống hơi,RZFC100AV19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,63,124|125,31,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,----------,RZFC125AY19,Nguồn điện / Dàn lạnh,----------,8,63,124|125,4,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,"3 Pha, 380-415V, 50Hz",RZFC125AY19,Dàn nóng,"3 Pha, 380-415V, 50Hz",8,63,124|125,5,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVFC125AV1,12.5 (5.3-13.6),RZFC125AY19,Công suất làm lạnh Định mức (Tối thiểu - Tối đa) / kW,12.5 (5.3-13.6),8,63,124|125,6,kW,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVFC125AV1,"42,700 (18,200-46,500)",RZFC125AY19,Btu/h,"42,700 (18,200-46,500)",8,63,124|125,7,Btu/h,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,power_input_kw,FVFC125AV1,4.52,RZFC125AY19,Điện năng tiêu thụ / Làm lạnh / kW,4.52,8,63,124|125,8,kW,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,cop,FVFC125AV1,2.77,RZFC125AY19,COP / kW/kW,2.77,8,63,124|125,9,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,cspf,FVFC125AV1,4.25,RZFC125AY19,CSPF / kWh/kWh,4.25,8,63,124|125,10,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,Trắng,RZFC125AY19,Dàn lạnh / Màu sắc,Trắng,8,63,124|125,11,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,airflow,FVFC125AV1,35.1 / 32.4 / 29.4,RZFC125AY19,Lưu lượng gió (C/TB/T) / m3/phút,35.1 / 32.4 / 29.4,8,63,124|125,12,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,"1,240 / 1,144 / 1,040",RZFC125AY19,cfm,"1,240 / 1,144 / 1,040",8,63,124|125,13,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,noise_level,FVFC125AV1,53 / 51 / 49,RZFC125AY19,Độ ồn (C/TB/T) / dB(A),53 / 51 / 49,8,63,124|125,14,dB(A),
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,"1,850X600X350",RZFC125AY19,Kích thước (CxRxD) / mm,"1,850X600X350",8,63,124|125,15,mm,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,45,RZFC125AY19,Trọng lượng máy / kg,45,8,63,124|125,16,kg,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,14 đến 28,RZFC125AY19,Dải hoạt động / °CWB,14 đến 28,8,63,124|125,17,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,Trắng ngà,RZFC125AY19,Dàn nóng / Màu sắc,Trắng ngà,8,63,124|125,18,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,Micro channel,RZFC125AY19,Dàn tản nhiệt / Loại,Micro channel,8,63,124|125,19,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,compressor_type,FVFC125AV1,Swing dạng kín,RZFC125AY19,Máy nén / Loại,Swing dạng kín,8,63,124|125,20,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVFC125AV1,1.35 (Đã nạp cho 15 m),RZFC125AY19,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),8,63,124|125,21,kg,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,noise_level,FVFC125AV1,54,RZFC125AY19,Độ ồn / Làm lạnh / dB(A),54,8,63,124|125,22,dB(A),
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,990X940X320,RZFC125AY19,Kích thước (CxRxD) / mm,990X940X320,8,63,124|125,23,mm,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,62,RZFC125AY19,Trọng lượng máy / kg,62,8,63,124|125,24,kg,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,21 đến 46,RZFC125AY19,Dải hoạt động / °CDB,21 đến 46,8,63,124|125,25,,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVFC125AV1,9.5,RZFC125AY19,Ống kết nối / Lỏng (Loe) / mm,9.5,8,63,124|125,26,mm,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,15.9,RZFC125AY19,Hơi (Loe) / mm,15.9,8,63,124|125,27,mm,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC125AV1,19.1,RZFC125AY19,Nước xả / Dàn lạnh / mm,19.1,8,63,124|125,28,mm,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVFC125AV1,50,RZFC125AY19,Chiều dài tối đa ống nối các thiết bị / m,50,8,63,124|125,29,m,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC125AV1,30,RZFC125AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,63,124|125,30,m,
FVFC125AV1/RZFC125AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC125AV1,Cả ống lỏng và ống hơi,RZFC125AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,63,124|125,31,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,----------,RZFC140AY19,Nguồn điện / Dàn lạnh,----------,9,63,124|125,4,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,"3 Pha, 380-415V, 50Hz",RZFC140AY19,Dàn nóng,"3 Pha, 380-415V, 50Hz",9,63,124|125,5,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVFC140AV1,13.6 (5.3-14.4),RZFC140AY19,Công suất làm lạnh Định mức (Tối thiểu - Tối đa) / kW,13.6 (5.3-14.4),9,63,124|125,6,kW,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVFC140AV1,"46,500 (18,200-49,000)",RZFC140AY19,Btu/h,"46,500 (18,200-49,000)",9,63,124|125,7,Btu/h,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,power_input_kw,FVFC140AV1,5.05,RZFC140AY19,Điện năng tiêu thụ / Làm lạnh / kW,5.05,9,63,124|125,8,kW,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,cop,FVFC140AV1,2.70,RZFC140AY19,COP / kW/kW,2.70,9,63,124|125,9,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,cspf,FVFC140AV1,4.10,RZFC140AY19,CSPF / kWh/kWh,4.10,9,63,124|125,10,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,Trắng,RZFC140AY19,Dàn lạnh / Màu sắc,Trắng,9,63,124|125,11,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,airflow,FVFC140AV1,35.1 / 32.4 / 29.4,RZFC140AY19,Lưu lượng gió (C/TB/T) / m3/phút,35.1 / 32.4 / 29.4,9,63,124|125,12,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,"1,240 / 1,144 / 1,040",RZFC140AY19,cfm,"1,240 / 1,144 / 1,040",9,63,124|125,13,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,noise_level,FVFC140AV1,53 / 51 / 49,RZFC140AY19,Độ ồn (C/TB/T) / dB(A),53 / 51 / 49,9,63,124|125,14,dB(A),
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,"1,850X600X350",RZFC140AY19,Kích thước (CxRxD) / mm,"1,850X600X350",9,63,124|125,15,mm,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,48,RZFC140AY19,Trọng lượng máy / kg,48,9,63,124|125,16,kg,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,14 đến 28,RZFC140AY19,Dải hoạt động / °CWB,14 đến 28,9,63,124|125,17,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,Trắng ngà,RZFC140AY19,Dàn nóng / Màu sắc,Trắng ngà,9,63,124|125,18,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,Micro channel,RZFC140AY19,Dàn tản nhiệt / Loại,Micro channel,9,63,124|125,19,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,compressor_type,FVFC140AV1,Swing dạng kín,RZFC140AY19,Máy nén / Loại,Swing dạng kín,9,63,124|125,20,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVFC140AV1,1.35 (Đã nạp cho 15 m),RZFC140AY19,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),9,63,124|125,21,kg,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,noise_level,FVFC140AV1,56,RZFC140AY19,Độ ồn / Làm lạnh / dB(A),56,9,63,124|125,22,dB(A),
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,990X940X320,RZFC140AY19,Kích thước (CxRxD) / mm,990X940X320,9,63,124|125,23,mm,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,62,RZFC140AY19,Trọng lượng máy / kg,62,9,63,124|125,24,kg,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,21 đến 46,RZFC140AY19,Dải hoạt động / °CDB,21 đến 46,9,63,124|125,25,,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVFC140AV1,9.5,RZFC140AY19,Ống kết nối / Lỏng (Loe) / mm,9.5,9,63,124|125,26,mm,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,15.9,RZFC140AY19,Hơi (Loe) / mm,15.9,9,63,124|125,27,mm,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVFC140AV1,19.1,RZFC140AY19,Nước xả / Dàn lạnh / mm,19.1,9,63,124|125,28,mm,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVFC140AV1,50,RZFC140AY19,Chiều dài tối đa ống nối các thiết bị / m,50,9,63,124|125,29,m,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC140AV1,30,RZFC140AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,63,124|125,30,m,
FVFC140AV1/RZFC140AY19,VERIFIED_TABLE_CELL,max_height_difference_m,FVFC140AV1,Cả ống lỏng và ống hơi,RZFC140AY19,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,63,124|125,31,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC40EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",6,63,124|125,4,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC40EV1,4.0 (1.8-4.5),RZFC40EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",4.0 (1.8-4.5),6,63,124|125,5,kW,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC40EV1,"13,600 (6,100-15,400)",RZFC40EVM,Btu/h,"13,600 (6,100-15,400)",6,63,124|125,6,Btu/h,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC40EV1,1.18,RZFC40EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.18,6,63,124|125,7,kW,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,cop,FHFC40EV1,3.39,RZFC40EVM,COP / kW/kW,3.39,6,63,124|125,8,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,cspf,FHFC40EV1,5.93,RZFC40EVM,CSPF / kWh/kWh,5.93,6,63,124|125,9,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,Trắng,RZFC40EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,6,63,124|125,10,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,airflow,FHFC40EV1,15 / 12 / 10,RZFC40EVM,Lưu lượng gió (C / TB / T) / m3/phút,15 / 12 / 10,6,63,124|125,11,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,530 / 424 / 353,RZFC40EVM,cfm,530 / 424 / 353,6,63,124|125,12,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FHFC40EV1,37 / 35 / 32,RZFC40EVM,Độ ồn3 (C / TB / T) / dB(A),37 / 35 / 32,6,63,124|125,13,dB(A),
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,235X960X690,RZFC40EVM,Kích thước (CXRXD) / Thiết bị / mm,235X960X690,6,63,124|125,14,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,25,RZFC40EVM,Trọng lượng / Thiết bị / kg,25,6,63,124|125,15,kg,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,14 đến 25,RZFC40EVM,Phạm vi hoạt động / °CWB,14 đến 25,6,63,124|125,16,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,Trắng ngà,RZFC40EVM,Dàn nóng / Màu sắc,Trắng ngà,6,63,124|125,17,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,Micro channel + Mạ kẽm,RZFC40EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,63,124|125,18,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC40EV1,Swing dạng kín,RZFC40EVM,Máy nén / Loại,Swing dạng kín,6,63,124|125,19,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,1.10,RZFC40EVM,Công suất động cơ / kW,1.10,6,63,124|125,20,kW,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC40EV1,0.6 (Đã nạp cho 15 m),RZFC40EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),6,63,124|125,21,kg,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,noise_level,FHFC40EV1,48,RZFC40EVM,Độ ồn3 / Làm lạnh / dB(A),48,6,63,124|125,22,dB(A),
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,595X845X300,RZFC40EVM,Kích thước (CXRXD) / mm,595X845X300,6,63,124|125,23,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,34,RZFC40EVM,Trọng lượng / kg,34,6,63,124|125,24,kg,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,21 đến 46,RZFC40EVM,Phạm vi hoạt động / °CDB,21 đến 46,6,63,124|125,25,,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC40EV1,o/6.4,RZFC40EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,6,63,124|125,26,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,o/12.7,RZFC40EVM,Hơi (Loe) / mm,o/12.7,6,63,124|125,27,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC40EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,63,124|125,28,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC40EV1,Kết nối lỗ đường kính trong o/16,RZFC40EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,63,124|125,29,mm,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC40EV1,30 (Chiều dài tương đương 40),RZFC40EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),6,63,124|125,30,m,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC40EV1,15,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,6,63,124|125,31,m,
FHFC40EV1/RZFC40EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC40EV1,Cả ống lỏng và ống hơi,RZFC40EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,63,124|125,32,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC50EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",7,63,124|125,4,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC50EV1,5.0 (2.3-5.6),RZFC50EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",5.0 (2.3-5.6),7,63,124|125,5,kW,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC50EV1,"17,100 (7,800-19,100)",RZFC50EVM,Btu/h,"17,100 (7,800-19,100)",7,63,124|125,6,Btu/h,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC50EV1,1.60,RZFC50EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.60,7,63,124|125,7,kW,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,cop,FHFC50EV1,3.13,RZFC50EVM,COP / kW/kW,3.13,7,63,124|125,8,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,cspf,FHFC50EV1,5.51,RZFC50EVM,CSPF / kWh/kWh,5.51,7,63,124|125,9,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,Trắng,RZFC50EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,7,63,124|125,10,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,airflow,FHFC50EV1,15 / 12 / 10,RZFC50EVM,Lưu lượng gió (C / TB / T) / m3/phút,15 / 12 / 10,7,63,124|125,11,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,530 / 424 / 353,RZFC50EVM,cfm,530 / 424 / 353,7,63,124|125,12,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FHFC50EV1,37 / 35 / 32,RZFC50EVM,Độ ồn3 (C / TB / T) / dB(A),37 / 35 / 32,7,63,124|125,13,dB(A),
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,235X960X690,RZFC50EVM,Kích thước (CXRXD) / Thiết bị / mm,235X960X690,7,63,124|125,14,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,25,RZFC50EVM,Trọng lượng / Thiết bị / kg,25,7,63,124|125,15,kg,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,14 đến 25,RZFC50EVM,Phạm vi hoạt động / °CWB,14 đến 25,7,63,124|125,16,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,Trắng ngà,RZFC50EVM,Dàn nóng / Màu sắc,Trắng ngà,7,63,124|125,17,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,Micro channel + Mạ kẽm,RZFC50EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,63,124|125,18,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC50EV1,Swing dạng kín,RZFC50EVM,Máy nén / Loại,Swing dạng kín,7,63,124|125,19,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,1.10,RZFC50EVM,Công suất động cơ / kW,1.10,7,63,124|125,20,kW,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC50EV1,0.6 (Đã nạp cho 15 m),RZFC50EVM,Mức nạp môi chất lạnh (R32) / kg,0.6 (Đã nạp cho 15 m),7,63,124|125,21,kg,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,noise_level,FHFC50EV1,49,RZFC50EVM,Độ ồn3 / Làm lạnh / dB(A),49,7,63,124|125,22,dB(A),
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,595X845X300,RZFC50EVM,Kích thước (CXRXD) / mm,595X845X300,7,63,124|125,23,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,34,RZFC50EVM,Trọng lượng / kg,34,7,63,124|125,24,kg,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,21 đến 46,RZFC50EVM,Phạm vi hoạt động / °CDB,21 đến 46,7,63,124|125,25,,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC50EV1,o/6.4,RZFC50EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,7,63,124|125,26,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,o/12.7,RZFC50EVM,Hơi (Loe) / mm,o/12.7,7,63,124|125,27,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC50EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,63,124|125,28,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC50EV1,Kết nối lỗ đường kính trong o/16,RZFC50EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,63,124|125,29,mm,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC50EV1,30 (Chiều dài tương đương 40),RZFC50EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),7,63,124|125,30,m,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC50EV1,15,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,7,63,124|125,31,m,
FHFC50EV1/RZFC50EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC50EV1,Cả ống lỏng và ống hơi,RZFC50EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,63,124|125,32,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC60EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",8,63,124|125,4,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC60EV1,6.0 (2.6-6.3),RZFC60EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",6.0 (2.6-6.3),8,63,124|125,5,kW,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC60EV1,"20,500 (8,900-21,500)",RZFC60EVM,Btu/h,"20,500 (8,900-21,500)",8,63,124|125,6,Btu/h,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC60EV1,1.97,RZFC60EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,1.97,8,63,124|125,7,kW,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,cop,FHFC60EV1,3.05,RZFC60EVM,COP / kW/kW,3.05,8,63,124|125,8,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,cspf,FHFC60EV1,4.68,RZFC60EVM,CSPF / kWh/kWh,4.68,8,63,124|125,9,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,Trắng,RZFC60EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,8,63,124|125,10,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,airflow,FHFC60EV1,15 / 12 / 10,RZFC60EVM,Lưu lượng gió (C / TB / T) / m3/phút,15 / 12 / 10,8,63,124|125,11,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,530 / 424 / 353,RZFC60EVM,cfm,530 / 424 / 353,8,63,124|125,12,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FHFC60EV1,37 / 35 / 32,RZFC60EVM,Độ ồn3 (C / TB / T) / dB(A),37 / 35 / 32,8,63,124|125,13,dB(A),
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,235X960X690,RZFC60EVM,Kích thước (CXRXD) / Thiết bị / mm,235X960X690,8,63,124|125,14,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,25,RZFC60EVM,Trọng lượng / Thiết bị / kg,25,8,63,124|125,15,kg,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,14 đến 25,RZFC60EVM,Phạm vi hoạt động / °CWB,14 đến 25,8,63,124|125,16,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,Trắng ngà,RZFC60EVM,Dàn nóng / Màu sắc,Trắng ngà,8,63,124|125,17,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,Micro channel + Mạ kẽm,RZFC60EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,63,124|125,18,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC60EV1,Swing dạng kín,RZFC60EVM,Máy nén / Loại,Swing dạng kín,8,63,124|125,19,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,1.20,RZFC60EVM,Công suất động cơ / kW,1.20,8,63,124|125,20,kW,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC60EV1,0.7 (Đã nạp cho 10 m),RZFC60EVM,Mức nạp môi chất lạnh (R32) / kg,0.7 (Đã nạp cho 10 m),8,63,124|125,21,kg,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,noise_level,FHFC60EV1,49,RZFC60EVM,Độ ồn3 / Làm lạnh / dB(A),49,8,63,124|125,22,dB(A),
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,595X845X300,RZFC60EVM,Kích thước (CXRXD) / mm,595X845X300,8,63,124|125,23,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,34,RZFC60EVM,Trọng lượng / kg,34,8,63,124|125,24,kg,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,21 đến 46,RZFC60EVM,Phạm vi hoạt động / °CDB,21 đến 46,8,63,124|125,25,,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC60EV1,o/6.4,RZFC60EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/6.4,8,63,124|125,26,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,o/12.7,RZFC60EVM,Hơi (Loe) / mm,o/12.7,8,63,124|125,27,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC60EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,63,124|125,28,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC60EV1,Kết nối lỗ đường kính trong o/16,RZFC60EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,8,63,124|125,29,mm,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC60EV1,30 (Chiều dài tương đương 40),RZFC60EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),8,63,124|125,30,m,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC60EV1,15,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,8,63,124|125,31,m,
FHFC60EV1/RZFC60EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC60EV1,Cả ống lỏng và ống hơi,RZFC60EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,63,124|125,32,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC71EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",9,63,124|125,4,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC71EV1,7.1 (3.2-8.0),RZFC71EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),9,63,124|125,5,kW,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC71EV1,"24,200 (10,900-27,300)",RZFC71EVM,Btu/h,"24,200 (10,900-27,300)",9,63,124|125,6,Btu/h,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC71EV1,2.34,RZFC71EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.34,9,63,124|125,7,kW,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,cop,FHFC71EV1,3.03,RZFC71EVM,COP / kW/kW,3.03,9,63,124|125,8,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,cspf,FHFC71EV1,5.30,RZFC71EVM,CSPF / kWh/kWh,5.30,9,63,124|125,9,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Trắng,RZFC71EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,9,63,124|125,10,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,airflow,FHFC71EV1,20.5 / 17 / 14,RZFC71EVM,Lưu lượng gió (C / TB / T) / m3/phút,20.5 / 17 / 14,9,63,124|125,11,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,724 / 600 / 494,RZFC71EVM,cfm,724 / 600 / 494,9,63,124|125,12,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FHFC71EV1,38 / 36 / 34,RZFC71EVM,Độ ồn3 (C / TB / T) / dB(A),38 / 36 / 34,9,63,124|125,13,dB(A),
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,"235X1,270X690",RZFC71EVM,Kích thước (CXRXD) / Thiết bị / mm,"235X1,270X690",9,63,124|125,14,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,32,RZFC71EVM,Trọng lượng / Thiết bị / kg,32,9,63,124|125,15,kg,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,14 đến 25,RZFC71EVM,Phạm vi hoạt động / °CWB,14 đến 25,9,63,124|125,16,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Trắng ngà,RZFC71EVM,Dàn nóng / Màu sắc,Trắng ngà,9,63,124|125,17,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Micro channel + Mạ kẽm,RZFC71EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,63,124|125,18,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC71EV1,Swing dạng kín,RZFC71EVM,Máy nén / Loại,Swing dạng kín,9,63,124|125,19,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,1.30,RZFC71EVM,Công suất động cơ / kW,1.30,9,63,124|125,20,kW,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC71EV1,0.8 (Đã nạp cho 10 m),RZFC71EVM,Mức nạp môi chất lạnh (R32) / kg,0.8 (Đã nạp cho 10 m),9,63,124|125,21,kg,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,noise_level,FHFC71EV1,50,RZFC71EVM,Độ ồn3 / Làm lạnh / dB(A),50,9,63,124|125,22,dB(A),
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,595X845X300,RZFC71EVM,Kích thước (CXRXD) / mm,595X845X300,9,63,124|125,23,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,37,RZFC71EVM,Trọng lượng / kg,37,9,63,124|125,24,kg,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,21 đến 46,RZFC71EVM,Phạm vi hoạt động / °CDB,21 đến 46,9,63,124|125,25,,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC71EV1,o/9.5,RZFC71EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,63,124|125,26,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,o/15.9,RZFC71EVM,Hơi (Loe) / mm,o/15.9,9,63,124|125,27,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC71EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),9,63,124|125,28,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Kết nối lỗ đường kính trong o/16,RZFC71EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,9,63,124|125,29,mm,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC71EV1,30 (Chiều dài tương đương 40),RZFC71EVM,Chiều dài tối đa ống nối các thiết bị / m,30 (Chiều dài tương đương 40),9,63,124|125,30,m,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC71EV1,15,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,15,9,63,124|125,31,m,
FHFC71EV1/RZFC71EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC71EV1,Cả ống lỏng và ống hơi,RZFC71EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,63,124|125,32,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC85EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",10,63,124|125,4,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC85EV1,8.5 (4.2-10.0),RZFC85EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),10,63,124|125,5,kW,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC85EV1,"29,000 (14,300-34,100)",RZFC85EVM,Btu/h,"29,000 (14,300-34,100)",10,63,124|125,6,Btu/h,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC85EV1,2.75,RZFC85EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.75,10,63,124|125,7,kW,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,cop,FHFC85EV1,3.09,RZFC85EVM,COP / kW/kW,3.09,10,63,124|125,8,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,cspf,FHFC85EV1,4.54,RZFC85EVM,CSPF / kWh/kWh,4.54,10,63,124|125,9,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Trắng,RZFC85EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,10,63,124|125,10,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,airflow,FHFC85EV1,20.5 / 17 / 14,RZFC85EVM,Lưu lượng gió (C / TB / T) / m3/phút,20.5 / 17 / 14,10,63,124|125,11,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,724 / 600 / 494,RZFC85EVM,cfm,724 / 600 / 494,10,63,124|125,12,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FHFC85EV1,38 / 36 / 34,RZFC85EVM,Độ ồn3 (C / TB / T) / dB(A),38 / 36 / 34,10,63,124|125,13,dB(A),
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,"235X1,270X690",RZFC85EVM,Kích thước (CXRXD) / Thiết bị / mm,"235X1,270X690",10,63,124|125,14,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,32,RZFC85EVM,Trọng lượng / Thiết bị / kg,32,10,63,124|125,15,kg,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,14 đến 25,RZFC85EVM,Phạm vi hoạt động / °CWB,14 đến 25,10,63,124|125,16,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Trắng ngà,RZFC85EVM,Dàn nóng / Màu sắc,Trắng ngà,10,63,124|125,17,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Micro channel + Mạ kẽm,RZFC85EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,63,124|125,18,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC85EV1,Swing dạng kín,RZFC85EVM,Máy nén / Loại,Swing dạng kín,10,63,124|125,19,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,1.60,RZFC85EVM,Công suất động cơ / kW,1.60,10,63,124|125,20,kW,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC85EV1,1.0 (Đã nạp cho 15 m),RZFC85EVM,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),10,63,124|125,21,kg,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,noise_level,FHFC85EV1,51,RZFC85EVM,Độ ồn3 / Làm lạnh / dB(A),51,10,63,124|125,22,dB(A),
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,695X930X350,RZFC85EVM,Kích thước (CXRXD) / mm,695X930X350,10,63,124|125,23,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,44,RZFC85EVM,Trọng lượng / kg,44,10,63,124|125,24,kg,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,21 đến 46,RZFC85EVM,Phạm vi hoạt động / °CDB,21 đến 46,10,63,124|125,25,,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC85EV1,o/9.5,RZFC85EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,63,124|125,26,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,o/15.9,RZFC85EVM,Hơi (Loe) / mm,o/15.9,10,63,124|125,27,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC85EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),10,63,124|125,28,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Kết nối lỗ đường kính trong o/16,RZFC85EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,10,63,124|125,29,mm,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC85EV1,50 (Chiều dài tương đương 70),RZFC85EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,63,124|125,30,m,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC85EV1,30,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,63,124|125,31,m,
FHFC85EV1/RZFC85EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC85EV1,Cả ống lỏng và ống hơi,RZFC85EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,63,124|125,32,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,"1 Pha 220-240 / 220-230V, 50 / 60Hz",RZFC100EVM,Nguồn điện / Dàn nóng,"1 Pha 220-240 / 220-230V, 50 / 60Hz",11,63,124|125,4,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC100EV1,10.0 (5.0-11.2),RZFC100EVM,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),11,63,124|125,5,kW,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC100EV1,"34,100 (17,100-38,200)",RZFC100EVM,Btu/h,"34,100 (17,100-38,200)",11,63,124|125,6,Btu/h,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,power_input_kw,FHFC100EV1,3.31,RZFC100EVM,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.31,11,63,124|125,7,kW,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,cop,FHFC100EV1,3.02,RZFC100EVM,COP / kW/kW,3.02,11,63,124|125,8,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,cspf,FHFC100EV1,4.50,RZFC100EVM,CSPF / kWh/kWh,4.50,11,63,124|125,9,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Trắng,RZFC100EVM,Dàn lạnh / Màu sắc / Thiết bị,Trắng,11,63,124|125,10,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,airflow,FHFC100EV1,28 / 24 / 20,RZFC100EVM,Lưu lượng gió (C / TB / T) / m3/phút,28 / 24 / 20,11,63,124|125,11,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,988 / 847 / 706,RZFC100EVM,cfm,988 / 847 / 706,11,63,124|125,12,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FHFC100EV1,42 / 38 / 34,RZFC100EVM,Độ ồn3 (C / TB / T) / dB(A),42 / 38 / 34,11,63,124|125,13,dB(A),
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,"235X1,590X690",RZFC100EVM,Kích thước (CXRXD) / Thiết bị / mm,"235X1,590X690",11,63,124|125,14,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,38,RZFC100EVM,Trọng lượng / Thiết bị / kg,38,11,63,124|125,15,kg,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,14 đến 25,RZFC100EVM,Phạm vi hoạt động / °CWB,14 đến 25,11,63,124|125,16,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Trắng ngà,RZFC100EVM,Dàn nóng / Màu sắc,Trắng ngà,11,63,124|125,17,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Micro channel + Mạ kẽm,RZFC100EVM,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,11,63,124|125,18,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,compressor_type,FHFC100EV1,Swing dạng kín,RZFC100EVM,Máy nén / Loại,Swing dạng kín,11,63,124|125,19,,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,1.60,RZFC100EVM,Công suất động cơ / kW,1.60,11,63,124|125,20,kW,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC100EV1,1.0 (Đã nạp cho 15 m),RZFC100EVM,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),11,63,124|125,21,kg,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,noise_level,FHFC100EV1,52,RZFC100EVM,Độ ồn3 / Làm lạnh / dB(A),52,11,63,124|125,22,dB(A),
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,695X930X350,RZFC100EVM,Kích thước (CXRXD) / mm,695X930X350,11,63,124|125,23,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,44,RZFC100EVM,Trọng lượng / kg,44,11,63,124|125,24,kg,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,21 đến 46,RZFC100EVM,Phạm vi hoạt động / °CDB,21 đến 46,11,63,124|125,25,,
