combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC100EV1,o/9.5,RZFC100EVM,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,11,63,124|125,26,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,o/15.9,RZFC100EVM,Hơi (Loe) / mm,o/15.9,11,63,124|125,27,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC100EVM,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),11,63,124|125,28,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Kết nối lỗ đường kính trong o/16,RZFC100EVM,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,11,63,124|125,29,mm,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC100EV1,50 (Chiều dài tương đương 70),RZFC100EVM,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),11,63,124|125,30,m,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC100EV1,30,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,30,11,63,124|125,31,m,
FHFC100EV1/RZFC100EVM,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC100EV1,Cả ống lỏng và ống hơi,RZFC100EVM,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,11,63,124|125,32,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,"3 Pha, 380-415V, 50Hz",RZFC71EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",6,63,124|125,4,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC71EV1,7.1 (3.2-8.0),RZFC71EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",7.1 (3.2-8.0),6,63,124|125,5,kW,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC71EV1,"24,200 (10,900-27,300)",RZFC71EY1,Btu/h,"24,200 (10,900-27,300)",6,63,124|125,6,Btu/h,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,power_input_kw,FHFC71EV1,2.34,RZFC71EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.34,6,63,124|125,7,kW,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,cop,FHFC71EV1,3.03,RZFC71EY1,COP / kW/kW,3.03,6,63,124|125,8,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,cspf,FHFC71EV1,5.30,RZFC71EY1,CSPF / kWh/kWh,5.30,6,63,124|125,9,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Trắng,RZFC71EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,6,63,124|125,10,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,airflow,FHFC71EV1,20.5 / 17 / 14,RZFC71EY1,Lưu lượng gió (C / TB / T) / m3/phút,20.5 / 17 / 14,6,63,124|125,11,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,724 / 600 / 494,RZFC71EY1,cfm,724 / 600 / 494,6,63,124|125,12,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FHFC71EV1,38 / 36 / 34,RZFC71EY1,Độ ồn3 (C / TB / T) / dB(A),38 / 36 / 34,6,63,124|125,13,dB(A),
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,"235X1,270X690",RZFC71EY1,Kích thước (CXRXD) / Thiết bị / mm,"235X1,270X690",6,63,124|125,14,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,32,RZFC71EY1,Trọng lượng / Thiết bị / kg,32,6,63,124|125,15,kg,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,14 đến 25,RZFC71EY1,Phạm vi hoạt động / °CWB,14 đến 25,6,63,124|125,16,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Ivory white,RZFC71EY1,Dàn nóng / Màu sắc,Ivory white,6,63,124|125,17,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Micro channel + Mạ kẽm,RZFC71EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,6,63,124|125,18,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,compressor_type,FHFC71EV1,Swing dạng kín,RZFC71EY1,Máy nén / Loại,Swing dạng kín,6,63,124|125,19,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,1.60,RZFC71EY1,Công suất động cơ / kW,1.60,6,63,124|125,20,kW,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC71EV1,1.0 (Đã nạp cho 15 m),RZFC71EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),6,63,124|125,21,kg,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,noise_level,FHFC71EV1,50,RZFC71EY1,Độ ồn3 / Làm lạnh / dB(A),50,6,63,124|125,22,dB(A),
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,695X930X350,RZFC71EY1,Kích thước (CXRXD) / mm,695X930X350,6,63,124|125,23,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,46,RZFC71EY1,Trọng lượng / kg,46,6,63,124|125,24,kg,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,21 đến 46,RZFC71EY1,Phạm vi hoạt động / °CDB,21 đến 46,6,63,124|125,25,,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC71EV1,o/9.5,RZFC71EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,6,63,124|125,26,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,o/15.9,RZFC71EY1,Hơi (Loe) / mm,o/15.9,6,63,124|125,27,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC71EY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),6,63,124|125,28,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC71EV1,Kết nối lỗ đường kính trong o/16,RZFC71EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,6,63,124|125,29,mm,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC71EV1,50 (Chiều dài tương đương 70),RZFC71EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),6,63,124|125,30,m,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC71EV1,30,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,63,124|125,31,m,
FHFC71EV1/RZFC71EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC71EV1,Cả ống lỏng và ống hơi,RZFC71EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,63,124|125,32,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,"3 Pha, 380-415V, 50Hz",RZFC85EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",7,63,124|125,4,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC85EV1,8.5 (4.2-10.0),RZFC85EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",8.5 (4.2-10.0),7,63,124|125,5,kW,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC85EV1,"29,000 (14,300-34,100)",RZFC85EY1,Btu/h,"29,000 (14,300-34,100)",7,63,124|125,6,Btu/h,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,power_input_kw,FHFC85EV1,2.75,RZFC85EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,2.75,7,63,124|125,7,kW,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,cop,FHFC85EV1,3.09,RZFC85EY1,COP / kW/kW,3.09,7,63,124|125,8,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,cspf,FHFC85EV1,4.54,RZFC85EY1,CSPF / kWh/kWh,4.54,7,63,124|125,9,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Trắng,RZFC85EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,7,63,124|125,10,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,airflow,FHFC85EV1,20.5 / 17 / 14,RZFC85EY1,Lưu lượng gió (C / TB / T) / m3/phút,20.5 / 17 / 14,7,63,124|125,11,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,724 / 600 / 494,RZFC85EY1,cfm,724 / 600 / 494,7,63,124|125,12,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FHFC85EV1,38 / 36 / 34,RZFC85EY1,Độ ồn3 (C / TB / T) / dB(A),38 / 36 / 34,7,63,124|125,13,dB(A),
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,"235X1,270X690",RZFC85EY1,Kích thước (CXRXD) / Thiết bị / mm,"235X1,270X690",7,63,124|125,14,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,32,RZFC85EY1,Trọng lượng / Thiết bị / kg,32,7,63,124|125,15,kg,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,14 đến 25,RZFC85EY1,Phạm vi hoạt động / °CWB,14 đến 25,7,63,124|125,16,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Ivory white,RZFC85EY1,Dàn nóng / Màu sắc,Ivory white,7,63,124|125,17,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Micro channel + Mạ kẽm,RZFC85EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,7,63,124|125,18,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,compressor_type,FHFC85EV1,Swing dạng kín,RZFC85EY1,Máy nén / Loại,Swing dạng kín,7,63,124|125,19,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,1.60,RZFC85EY1,Công suất động cơ / kW,1.60,7,63,124|125,20,kW,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC85EV1,1.0 (Đã nạp cho 15 m),RZFC85EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),7,63,124|125,21,kg,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,noise_level,FHFC85EV1,51,RZFC85EY1,Độ ồn3 / Làm lạnh / dB(A),51,7,63,124|125,22,dB(A),
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,695X930X350,RZFC85EY1,Kích thước (CXRXD) / mm,695X930X350,7,63,124|125,23,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,46,RZFC85EY1,Trọng lượng / kg,46,7,63,124|125,24,kg,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,21 đến 46,RZFC85EY1,Phạm vi hoạt động / °CDB,21 đến 46,7,63,124|125,25,,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC85EV1,o/9.5,RZFC85EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,7,63,124|125,26,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,o/15.9,RZFC85EY1,Hơi (Loe) / mm,o/15.9,7,63,124|125,27,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC85EY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),7,63,124|125,28,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC85EV1,Kết nối lỗ đường kính trong o/16,RZFC85EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,7,63,124|125,29,mm,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC85EV1,50 (Chiều dài tương đương 70),RZFC85EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),7,63,124|125,30,m,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC85EV1,30,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,63,124|125,31,m,
FHFC85EV1/RZFC85EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC85EV1,Cả ống lỏng và ống hơi,RZFC85EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,63,124|125,32,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,"3 Pha, 380-415V, 50Hz",RZFC100EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",8,63,124|125,4,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC100EV1,10.0 (5.0-11.2),RZFC100EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",10.0 (5.0-11.2),8,63,124|125,5,kW,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC100EV1,"34,100 (17,100-38,200)",RZFC100EY1,Btu/h,"34,100 (17,100-38,200)",8,63,124|125,6,Btu/h,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,power_input_kw,FHFC100EV1,3.31,RZFC100EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,3.31,8,63,124|125,7,kW,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,cop,FHFC100EV1,3.02,RZFC100EY1,COP / kW/kW,3.02,8,63,124|125,8,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,cspf,FHFC100EV1,4.50,RZFC100EY1,CSPF / kWh/kWh,4.50,8,63,124|125,9,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Trắng,RZFC100EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,8,63,124|125,10,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,airflow,FHFC100EV1,28 / 24 / 20,RZFC100EY1,Lưu lượng gió (C / TB / T) / m3/phút,28 / 24 / 20,8,63,124|125,11,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,988 / 847 / 706,RZFC100EY1,cfm,988 / 847 / 706,8,63,124|125,12,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FHFC100EV1,42 / 38 / 34,RZFC100EY1,Độ ồn3 (C / TB / T) / dB(A),42 / 38 / 34,8,63,124|125,13,dB(A),
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,"235X1,590X690",RZFC100EY1,Kích thước (CXRXD) / Thiết bị / mm,"235X1,590X690",8,63,124|125,14,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,38,RZFC100EY1,Trọng lượng / Thiết bị / kg,38,8,63,124|125,15,kg,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,14 đến 25,RZFC100EY1,Phạm vi hoạt động / °CWB,14 đến 25,8,63,124|125,16,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Ivory white,RZFC100EY1,Dàn nóng / Màu sắc,Ivory white,8,63,124|125,17,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Micro channel + Mạ kẽm,RZFC100EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,8,63,124|125,18,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,compressor_type,FHFC100EV1,Swing dạng kín,RZFC100EY1,Máy nén / Loại,Swing dạng kín,8,63,124|125,19,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,1.60,RZFC100EY1,Công suất động cơ / kW,1.60,8,63,124|125,20,kW,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC100EV1,1.0 (Đã nạp cho 15 m),RZFC100EY1,Mức nạp môi chất lạnh (R32) / kg,1.0 (Đã nạp cho 15 m),8,63,124|125,21,kg,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,noise_level,FHFC100EV1,52,RZFC100EY1,Độ ồn3 / Làm lạnh / dB(A),52,8,63,124|125,22,dB(A),
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,695X930X350,RZFC100EY1,Kích thước (CXRXD) / mm,695X930X350,8,63,124|125,23,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,46,RZFC100EY1,Trọng lượng / kg,46,8,63,124|125,24,kg,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,21 đến 46,RZFC100EY1,Phạm vi hoạt động / °CDB,21 đến 46,8,63,124|125,25,,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC100EV1,o/9.5,RZFC100EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,8,63,124|125,26,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,o/15.9,RZFC100EY1,Hơi (Loe) / mm,o/15.9,8,63,124|125,27,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC100EY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),8,63,124|125,28,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC100EV1,Kết nối lỗ đường kính trong o/16,RZFC100EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/16,8,63,124|125,29,mm,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC100EV1,50 (Chiều dài tương đương 70),RZFC100EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),8,63,124|125,30,m,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC100EV1,30,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,63,124|125,31,m,
FHFC100EV1/RZFC100EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC100EV1,Cả ống lỏng và ống hơi,RZFC100EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,63,124|125,32,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,"3 Pha, 380-415V, 50Hz",RZFC125EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",9,63,124|125,4,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC125EV1,12.5 (5.7-14.0),RZFC125EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",12.5 (5.7-14.0),9,63,124|125,5,kW,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC125EV1,"42,700 (19,500-47,800)",RZFC125EY1,Btu/h,"42,700 (19,500-47,800)",9,63,124|125,6,Btu/h,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,power_input_kw,FHFC125EV1,4.02,RZFC125EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,4.02,9,63,124|125,7,kW,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,cop,FHFC125EV1,3.11,RZFC125EY1,COP / kW/kW,3.11,9,63,124|125,8,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,cspf,FHFC125EV1,4.20,RZFC125EY1,CSPF / kWh/kWh,4.20,9,63,124|125,9,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,Trắng,RZFC125EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,9,63,124|125,10,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,airflow,FHFC125EV1,31 / 27 / 23,RZFC125EY1,Lưu lượng gió (C / TB / T) / m3/phút,31 / 27 / 23,9,63,124|125,11,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,"1,094 / 953 / 812",RZFC125EY1,cfm,"1,094 / 953 / 812",9,63,124|125,12,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FHFC125EV1,44 / 41 / 37,RZFC125EY1,Độ ồn3 (C / TB / T) / dB(A),44 / 41 / 37,9,63,124|125,13,dB(A),
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,"235X1,590X690",RZFC125EY1,Kích thước (CXRXD) / Thiết bị / mm,"235X1,590X690",9,63,124|125,14,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,38,RZFC125EY1,Trọng lượng / Thiết bị / kg,38,9,63,124|125,15,kg,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,14 đến 25,RZFC125EY1,Phạm vi hoạt động / °CWB,14 đến 25,9,63,124|125,16,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,Ivory white,RZFC125EY1,Dàn nóng / Màu sắc,Ivory white,9,63,124|125,17,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,Micro channel + Mạ kẽm,RZFC125EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,9,63,124|125,18,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,compressor_type,FHFC125EV1,Swing dạng kín,RZFC125EY1,Máy nén / Loại,Swing dạng kín,9,63,124|125,19,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,2.40,RZFC125EY1,Công suất động cơ / kW,2.40,9,63,124|125,20,kW,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC125EV1,1.35 (Đã nạp cho 15 m),RZFC125EY1,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),9,63,124|125,21,kg,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,noise_level,FHFC125EV1,54,RZFC125EY1,Độ ồn3 / Làm lạnh / dB(A),54,9,63,124|125,22,dB(A),
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,990X940X320,RZFC125EY1,Kích thước (CXRXD) / mm,990X940X320,9,63,124|125,23,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,62,RZFC125EY1,Trọng lượng / kg,62,9,63,124|125,24,kg,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,21 đến 46,RZFC125EY1,Phạm vi hoạt động / °CDB,21 đến 46,9,63,124|125,25,,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC125EV1,o/9.5,RZFC125EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,9,63,124|125,26,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,o/15.9,RZFC125EY1,Hơi (Loe) / mm,o/15.9,9,63,124|125,27,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC125EY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),9,63,124|125,28,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC125EV1,Kết nối lỗ đường kính trong o/25,RZFC125EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,9,63,124|125,29,mm,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC125EV1,50 (Chiều dài tương đương 70),RZFC125EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),9,63,124|125,30,m,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC125EV1,30,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,63,124|125,31,m,
FHFC125EV1/RZFC125EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC125EV1,Cả ống lỏng và ống hơi,RZFC125EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,63,124|125,32,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,"3 Pha, 380-415V, 50Hz",RZFC140EY1,Nguồn điện / Dàn nóng,"3 Pha, 380-415V, 50Hz",10,63,124|125,4,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHFC140EV1,14.0 (6.2-15.5),RZFC140EY1,"Công suất làm lạnh 1,2 Định mức (Tối thiểu - Tối đa) / kW",14.0 (6.2-15.5),10,63,124|125,5,kW,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHFC140EV1,"47,800 (21,200-52,900 )",RZFC140EY1,Btu/h,"47,800 (21,200-52,900 )",10,63,124|125,6,Btu/h,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,power_input_kw,FHFC140EV1,5.36,RZFC140EY1,Điện năng tiêu thụ / Làm lạnh 1 / kW,5.36,10,63,124|125,7,kW,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,cop,FHFC140EV1,2.61,RZFC140EY1,COP / kW/kW,2.61,10,63,124|125,8,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,cspf,FHFC140EV1,4.08,RZFC140EY1,CSPF / kWh/kWh,4.08,10,63,124|125,9,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,Trắng,RZFC140EY1,Dàn lạnh / Màu sắc / Thiết bị,Trắng,10,63,124|125,10,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,airflow,FHFC140EV1,34 / 29 / 24,RZFC140EY1,Lưu lượng gió (C / TB / T) / m3/phút,34 / 29 / 24,10,63,124|125,11,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,"1,200 / 1,024 / 847",RZFC140EY1,cfm,"1,200 / 1,024 / 847",10,63,124|125,12,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FHFC140EV1,46 / 42 / 38,RZFC140EY1,Độ ồn3 (C / TB / T) / dB(A),46 / 42 / 38,10,63,124|125,13,dB(A),
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,"235X1,590X690",RZFC140EY1,Kích thước (CXRXD) / Thiết bị / mm,"235X1,590X690",10,63,124|125,14,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,38,RZFC140EY1,Trọng lượng / Thiết bị / kg,38,10,63,124|125,15,kg,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,14 đến 25,RZFC140EY1,Phạm vi hoạt động / °CWB,14 đến 25,10,63,124|125,16,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,Ivory white,RZFC140EY1,Dàn nóng / Màu sắc,Ivory white,10,63,124|125,17,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,Micro channel + Mạ kẽm,RZFC140EY1,Dàn tản nhiệt / Loại,Micro channel + Mạ kẽm,10,63,124|125,18,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,compressor_type,FHFC140EV1,Swing dạng kín,RZFC140EY1,Máy nén / Loại,Swing dạng kín,10,63,124|125,19,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,2.40,RZFC140EY1,Công suất động cơ / kW,2.40,10,63,124|125,20,kW,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FHFC140EV1,1.35 (Đã nạp cho 15 m),RZFC140EY1,Mức nạp môi chất lạnh (R32) / kg,1.35 (Đã nạp cho 15 m),10,63,124|125,21,kg,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,noise_level,FHFC140EV1,56,RZFC140EY1,Độ ồn3 / Làm lạnh / dB(A),56,10,63,124|125,22,dB(A),
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,990X940X320,RZFC140EY1,Kích thước (CXRXD) / mm,990X940X320,10,63,124|125,23,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,62,RZFC140EY1,Trọng lượng / kg,62,10,63,124|125,24,kg,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,21 đến 46,RZFC140EY1,Phạm vi hoạt động / °CDB,21 đến 46,10,63,124|125,25,,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHFC140EV1,o/9.5,RZFC140EY1,Kết nối đường ống / Lỏng (Loe) / mm,o/9.5,10,63,124|125,26,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,o/15.9,RZFC140EY1,Hơi (Loe) / mm,o/15.9,10,63,124|125,27,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),RZFC140EY1,Nước xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20XĐường kính ngoài o/26),10,63,124|125,28,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHFC140EV1,Kết nối lỗ đường kính trong o/25,RZFC140EY1,Dàn nóng 4 / mm,Kết nối lỗ đường kính trong o/25,10,63,124|125,29,mm,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHFC140EV1,50 (Chiều dài tương đương 70),RZFC140EY1,Chiều dài tối đa ống nối các thiết bị / m,50 (Chiều dài tương đương 70),10,63,124|125,30,m,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC140EV1,30,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,30,10,63,124|125,31,m,
FHFC140EV1/RZFC140EY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHFC140EV1,Cả ống lỏng và ống hơi,RZFC140EY1,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,10,63,124|125,32,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,"1 Pha, 220-240 V, 50 Hz",RNQ13MV1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",7,64,126|127,5,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ13MV1,3.8,RNQ13MV1,"Công suất làm lạnh1,2 / kW",3.8,7,64,126|127,7,kW,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ13MV1,"13,000",RNQ13MV1,Btu/h,"13,000",7,64,126|127,8,Btu/h,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ13MV1,1.24,RNQ13MV1,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.24,7,64,126|127,9,kW,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,cop,FCNQ13MV1,3.07,RNQ13MV1,COP / W/W,3.07,7,64,126|127,10,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,cspf,FCNQ13MV1,3.26,RNQ13MV1,CSPF / Wh/Wh,3.26,7,64,126|127,11,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,----------,RNQ13MV1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,7,64,126|127,12,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,Trắng,RNQ13MV1,Mặt nạ,Trắng,7,64,126|127,13,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,airflow,FCNQ13MV1,13 / 10,RNQ13MV1,Lưu lượng gió (Cao/Thấp) / m3/min,13 / 10,7,64,126|127,14,m3/min,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,459 / 353,RNQ13MV1,cfm,459 / 353,7,64,126|127,15,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ13MV1,31 / 28,RNQ13MV1,Độ ồn (Cao/Thấp)3 / dB(A),31 / 28,7,64,126|127,16,dB(A),
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,256 X 840 X 840,RNQ13MV1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,256 X 840 X 840,7,64,126|127,17,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,50 X 950 X 950,RNQ13MV1,Mặt nạ / mm,50 X 950 X 950,7,64,126|127,18,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,19.5,RNQ13MV1,Khối lượng / Thiết bị / kg,19.5,7,64,126|127,19,kg,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,5.5,RNQ13MV1,Mặt nạ / kg,5.5,7,64,126|127,20,kg,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,14 đến 23,RNQ13MV1,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,7,64,126|127,21,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,Trắng ngà,RNQ13MV1,Dàn nóng / Màu sắc,Trắng ngà,7,64,126|127,22,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,compressor_type,FCNQ13MV1,Kiểu rotor dạng kín,RNQ13MV1,Máy nén / Loại,Kiểu rotor dạng kín,7,64,126|127,23,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,0.9,RNQ13MV1,Công suất động cơ điện / kW,0.9,7,64,126|127,24,kW,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ13MV1,1.2 (Nạp cho 10 m),RNQ13MV1,Mức nạp sẵn môi chất lạnh (R410A) / kg,1.2 (Nạp cho 10 m),7,64,126|127,25,kg,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ13MV1,49,RNQ13MV1,Độ ồn3 / dB(A),49,7,64,126|127,26,dB(A),
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,550 X 765 X285,RNQ13MV1,Kích thước (Cao x Rộng x Dày) / mm,550 X 765 X285,7,64,126|127,27,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,36,RNQ13MV1,Khối lượng / V1 / kg,36,7,64,126|127,28,kg,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,19.4 đến 46,RNQ13MV1,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,7,64,126|127,30,,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ13MV1,o/6.4,RNQ13MV1,Ống kết nối / Lỏng / mm,o/6.4,7,64,126|127,31,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,o/12.7,RNQ13MV1,Hơi / mm,o/12.7,7,64,126|127,32,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ13MV1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),7,64,126|127,33,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ13MV1,o/18.0 (Lỗ),RNQ13MV1,Dàn nóng / mm,o/18.0 (Lỗ),7,64,126|127,34,mm,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ13MV1,30,RNQ13MV1,Chiều dài đường ống tối đa / m,30,7,64,126|127,35,m,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ13MV1,10,RNQ13MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,10,7,64,126|127,36,m,
FCNQ13MV1/RNQ13MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ13MV1,Cả ống hơi và ống lỏng,RNQ13MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,7,64,126|127,37,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,"1 Pha, 220-240 V, 50 Hz",RNQ18MV19,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",8,64,126|127,5,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ18MV1,5.3,RNQ18MV19,"Công suất làm lạnh1,2 / kW",5.3,8,64,126|127,7,kW,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ18MV1,"18,000",RNQ18MV19,Btu/h,"18,000",8,64,126|127,8,Btu/h,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,power_input_kw,FCNQ18MV1,1.89,RNQ18MV19,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.89,8,64,126|127,9,kW,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,cop,FCNQ18MV1,2.80,RNQ18MV19,COP / W/W,2.80,8,64,126|127,10,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,cspf,FCNQ18MV1,2.97,RNQ18MV19,CSPF / Wh/Wh,2.97,8,64,126|127,11,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,----------,RNQ18MV19,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,8,64,126|127,12,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,Trắng,RNQ18MV19,Mặt nạ,Trắng,8,64,126|127,13,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,airflow,FCNQ18MV1,13 / 10,RNQ18MV19,Lưu lượng gió (Cao/Thấp) / m3/min,13 / 10,8,64,126|127,14,m3/min,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,459 / 353,RNQ18MV19,cfm,459 / 353,8,64,126|127,15,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ18MV1,31 / 28,RNQ18MV19,Độ ồn (Cao/Thấp)3 / dB(A),31 / 28,8,64,126|127,16,dB(A),
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,256 X 840 X 840,RNQ18MV19,Kích thước (Cao x rộng x dày) / Thiết bị / mm,256 X 840 X 840,8,64,126|127,17,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,50 X 950 X 950,RNQ18MV19,Mặt nạ / mm,50 X 950 X 950,8,64,126|127,18,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,19.5,RNQ18MV19,Khối lượng / Thiết bị / kg,19.5,8,64,126|127,19,kg,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,5.5,RNQ18MV19,Mặt nạ / kg,5.5,8,64,126|127,20,kg,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,14 đến 23,RNQ18MV19,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,8,64,126|127,21,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,Trắng ngà,RNQ18MV19,Dàn nóng / Màu sắc,Trắng ngà,8,64,126|127,22,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,compressor_type,FCNQ18MV1,Kiểu rotor dạng kín,RNQ18MV19,Máy nén / Loại,Kiểu rotor dạng kín,8,64,126|127,23,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,1.4,RNQ18MV19,Công suất động cơ điện / kW,1.4,8,64,126|127,24,kW,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ18MV1,1.4 (Nạp cho 10 m),RNQ18MV19,Mức nạp sẵn môi chất lạnh (R410A) / kg,1.4 (Nạp cho 10 m),8,64,126|127,25,kg,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ18MV1,51,RNQ18MV19,Độ ồn3 / dB(A),51,8,64,126|127,26,dB(A),
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,595 X 845 X 300,RNQ18MV19,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,8,64,126|127,27,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,40,RNQ18MV19,Khối lượng / V1 / kg,40,8,64,126|127,28,kg,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,19.4 đến 46,RNQ18MV19,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,8,64,126|127,30,,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ18MV1,o/6.4,RNQ18MV19,Ống kết nối / Lỏng / mm,o/6.4,8,64,126|127,31,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,o/12.7,RNQ18MV19,Hơi / mm,o/12.7,8,64,126|127,32,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ18MV19,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),8,64,126|127,33,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ18MV1,o/18.0 (Lỗ),RNQ18MV19,Dàn nóng / mm,o/18.0 (Lỗ),8,64,126|127,34,mm,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ18MV1,30,RNQ18MV19,Chiều dài đường ống tối đa / m,30,8,64,126|127,35,m,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ18MV1,15,RNQ18MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,15,8,64,126|127,36,m,
FCNQ18MV1/RNQ18MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ18MV1,Cả ống hơi và ống lỏng,RNQ18MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,8,64,126|127,37,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,"1 Pha, 220-240 V, 50 Hz",RNQ21MV19,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,64,126|127,5,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ21MV1,6.2,RNQ21MV19,"Công suất làm lạnh1,2 / kW",6.2,9,64,126|127,7,kW,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ21MV1,"21,000",RNQ21MV19,Btu/h,"21,000",9,64,126|127,8,Btu/h,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,power_input_kw,FCNQ21MV1,2.21,RNQ21MV19,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.21,9,64,126|127,9,kW,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,cop,FCNQ21MV1,2.80,RNQ21MV19,COP / W/W,2.80,9,64,126|127,10,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,cspf,FCNQ21MV1,2.97,RNQ21MV19,CSPF / Wh/Wh,2.97,9,64,126|127,11,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,----------,RNQ21MV19,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,9,64,126|127,12,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,Trắng,RNQ21MV19,Mặt nạ,Trắng,9,64,126|127,13,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,airflow,FCNQ21MV1,21 / 13.5,RNQ21MV19,Lưu lượng gió (Cao/Thấp) / m3/min,21 / 13.5,9,64,126|127,14,m3/min,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,741 / 477,RNQ21MV19,cfm,741 / 477,9,64,126|127,15,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ21MV1,35 / 28,RNQ21MV19,Độ ồn (Cao/Thấp)3 / dB(A),35 / 28,9,64,126|127,16,dB(A),
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,256 X 840 X 840,RNQ21MV19,Kích thước (Cao x rộng x dày) / Thiết bị / mm,256 X 840 X 840,9,64,126|127,17,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,50 X 950 X 950,RNQ21MV19,Mặt nạ / mm,50 X 950 X 950,9,64,126|127,18,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,21,RNQ21MV19,Khối lượng / Thiết bị / kg,21,9,64,126|127,19,kg,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,5.5,RNQ21MV19,Mặt nạ / kg,5.5,9,64,126|127,20,kg,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,14 đến 23,RNQ21MV19,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,9,64,126|127,21,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,Trắng ngà,RNQ21MV19,Dàn nóng / Màu sắc,Trắng ngà,9,64,126|127,22,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,compressor_type,FCNQ21MV1,Kiểu rotor dạng kín,RNQ21MV19,Máy nén / Loại,Kiểu rotor dạng kín,9,64,126|127,23,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,1.8,RNQ21MV19,Công suất động cơ điện / kW,1.8,9,64,126|127,24,kW,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ21MV1,1.5 (Nạp cho 10 m),RNQ21MV19,Mức nạp sẵn môi chất lạnh (R410A) / kg,1.5 (Nạp cho 10 m),9,64,126|127,25,kg,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ21MV1,52,RNQ21MV19,Độ ồn3 / dB(A),52,9,64,126|127,26,dB(A),
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,595 X 845 X 300,RNQ21MV19,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,9,64,126|127,27,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,49,RNQ21MV19,Khối lượng / V1 / kg,49,9,64,126|127,28,kg,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,19.4 đến 46,RNQ21MV19,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,9,64,126|127,30,,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ21MV1,o/6.4,RNQ21MV19,Ống kết nối / Lỏng / mm,o/6.4,9,64,126|127,31,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,o/15.9,RNQ21MV19,Hơi / mm,o/15.9,9,64,126|127,32,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ21MV19,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),9,64,126|127,33,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ21MV1,o/18.0 (Lỗ),RNQ21MV19,Dàn nóng / mm,o/18.0 (Lỗ),9,64,126|127,34,mm,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ21MV1,30,RNQ21MV19,Chiều dài đường ống tối đa / m,30,9,64,126|127,35,m,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ21MV1,15,RNQ21MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,15,9,64,126|127,36,m,
FCNQ21MV1/RNQ21MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ21MV1,Cả ống hơi và ống lỏng,RNQ21MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,9,64,126|127,37,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,RNQ26MY1,RNQ26MV19,Y1,RNQ26MY1,10,64,126|127,4,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,"1 Pha, 220-240 V, 50 Hz",RNQ26MV19,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,64,126|127,5,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MV19,Y1,"3 Pha, 380-415 V, 50 Hz",10,64,126|127,6,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ26MV1,7.6,RNQ26MV19,"Công suất làm lạnh1,2 / kW",7.6,10,64,126|127,7,kW,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ26MV1,"26,000",RNQ26MV19,Btu/h,"26,000",10,64,126|127,8,Btu/h,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,power_input_kw,FCNQ26MV1,2.53,RNQ26MV19,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.53,10,64,126|127,9,kW,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cop,FCNQ26MV1,3.00,RNQ26MV19,COP / W/W,3.00,10,64,126|127,10,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cspf,FCNQ26MV1,3.19,RNQ26MV19,CSPF / Wh/Wh,3.19,10,64,126|127,11,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,----------,RNQ26MV19,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,10,64,126|127,12,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,Trắng,RNQ26MV19,Mặt nạ,Trắng,10,64,126|127,13,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,airflow,FCNQ26MV1,21 / 13.5,RNQ26MV19,Lưu lượng gió (Cao/Thấp) / m3/min,21 / 13.5,10,64,126|127,14,m3/min,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,741 / 477,RNQ26MV19,cfm,741 / 477,10,64,126|127,15,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ26MV1,35 / 28,RNQ26MV19,Độ ồn (Cao/Thấp)3 / dB(A),35 / 28,10,64,126|127,16,dB(A),
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,256 X 840 X 840,RNQ26MV19,Kích thước (Cao x rộng x dày) / Thiết bị / mm,256 X 840 X 840,10,64,126|127,17,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,50 X 950 X 950,RNQ26MV19,Mặt nạ / mm,50 X 950 X 950,10,64,126|127,18,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,21,RNQ26MV19,Khối lượng / Thiết bị / kg,21,10,64,126|127,19,kg,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,5.5,RNQ26MV19,Mặt nạ / kg,5.5,10,64,126|127,20,kg,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,14 đến 25,RNQ26MV19,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,10,64,126|127,21,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,Trắng ngà,RNQ26MV19,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,22,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,compressor_type,FCNQ26MV1,Kiểu rotor dạng kín,RNQ26MV19,Máy nén / Loại,Kiểu rotor dạng kín,10,64,126|127,23,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,2.2,RNQ26MV19,Công suất động cơ điện / kW,2.2,10,64,126|127,24,kW,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MV19,Mức nạp sẵn môi chất lạnh (R410A) / kg,2.0 (Nạp cho 10 m),10,64,126|127,25,kg,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,noise_level,FCNQ26MV1,54,RNQ26MV19,Độ ồn3 / dB(A),54,10,64,126|127,26,dB(A),
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,735 X 825 X 300,RNQ26MV19,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,10,64,126|127,27,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,56,RNQ26MV19,Khối lượng / V1 / kg,56,10,64,126|127,28,kg,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,56,RNQ26MV19,Y1,56,10,64,126|127,29,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,21 đến 46,RNQ26MV19,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,10,64,126|127,30,,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ26MV1,o/9.5,RNQ26MV19,Ống kết nối / Lỏng / mm,o/9.5,10,64,126|127,31,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,o/15.9,RNQ26MV19,Hơi / mm,o/15.9,10,64,126|127,32,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ26MV19,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),10,64,126|127,33,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,o/18.0 (Lỗ),RNQ26MV19,Dàn nóng / mm,o/18.0 (Lỗ),10,64,126|127,34,mm,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ26MV1,30 (Chiều dài tương đương 50),RNQ26MV19,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50),10,64,126|127,35,m,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ26MV1,20,RNQ26MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,20,10,64,126|127,36,m,
FCNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ26MV1,Cả ống hơi và ống lỏng,RNQ26MV19,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,10,64,126|127,37,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,RNQ26MY1,RNQ26MY1,Y1,RNQ26MY1,10,64,126|127,4,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,"1 Pha, 220-240 V, 50 Hz",RNQ26MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,64,126|127,5,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MY1,Y1,"3 Pha, 380-415 V, 50 Hz",10,64,126|127,6,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ26MV1,7.6,RNQ26MY1,"Công suất làm lạnh1,2 / kW",7.6,10,64,126|127,7,kW,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ26MV1,"26,000",RNQ26MY1,Btu/h,"26,000",10,64,126|127,8,Btu/h,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ26MV1,2.53,RNQ26MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.53,10,64,126|127,9,kW,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cop,FCNQ26MV1,3.00,RNQ26MY1,COP / W/W,3.00,10,64,126|127,10,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cspf,FCNQ26MV1,3.19,RNQ26MY1,CSPF / Wh/Wh,3.19,10,64,126|127,11,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,----------,RNQ26MY1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,10,64,126|127,12,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,Trắng,RNQ26MY1,Mặt nạ,Trắng,10,64,126|127,13,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,airflow,FCNQ26MV1,21 / 13.5,RNQ26MY1,Lưu lượng gió (Cao/Thấp) / m3/min,21 / 13.5,10,64,126|127,14,m3/min,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,741 / 477,RNQ26MY1,cfm,741 / 477,10,64,126|127,15,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ26MV1,35 / 28,RNQ26MY1,Độ ồn (Cao/Thấp)3 / dB(A),35 / 28,10,64,126|127,16,dB(A),
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,256 X 840 X 840,RNQ26MY1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,256 X 840 X 840,10,64,126|127,17,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,50 X 950 X 950,RNQ26MY1,Mặt nạ / mm,50 X 950 X 950,10,64,126|127,18,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,21,RNQ26MY1,Khối lượng / Thiết bị / kg,21,10,64,126|127,19,kg,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,5.5,RNQ26MY1,Mặt nạ / kg,5.5,10,64,126|127,20,kg,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,14 đến 25,RNQ26MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,10,64,126|127,21,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,Trắng ngà,RNQ26MY1,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,22,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,compressor_type,FCNQ26MV1,Kiểu rotor dạng kín,RNQ26MY1,Máy nén / Loại,Kiểu rotor dạng kín,10,64,126|127,23,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,2.2,RNQ26MY1,Công suất động cơ điện / kW,2.2,10,64,126|127,24,kW,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MY1,Mức nạp sẵn môi chất lạnh (R410A) / kg,2.0 (Nạp cho 10 m),10,64,126|127,25,kg,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ26MV1,54,RNQ26MY1,Độ ồn3 / dB(A),54,10,64,126|127,26,dB(A),
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,735 X 825 X 300,RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,10,64,126|127,27,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,56,RNQ26MY1,Khối lượng / V1 / kg,56,10,64,126|127,28,kg,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,56,RNQ26MY1,Y1,56,10,64,126|127,29,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,21 đến 46,RNQ26MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,10,64,126|127,30,,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ26MV1,o/9.5,RNQ26MY1,Ống kết nối / Lỏng / mm,o/9.5,10,64,126|127,31,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,o/15.9,RNQ26MY1,Hơi / mm,o/15.9,10,64,126|127,32,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ26MY1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),10,64,126|127,33,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ26MV1,o/18.0 (Lỗ),RNQ26MY1,Dàn nóng / mm,o/18.0 (Lỗ),10,64,126|127,34,mm,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ26MV1,30 (Chiều dài tương đương 50),RNQ26MY1,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50),10,64,126|127,35,m,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ26MV1,20,RNQ26MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,20,10,64,126|127,36,m,
FCNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ26MV1,Cả ống hơi và ống lỏng,RNQ26MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,10,64,126|127,37,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,RNQ30MY1,RNQ30MV1,Y1,RNQ30MY1,11,64,126|127,4,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"1 Pha, 220-240 V, 50 Hz",RNQ30MV1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,64,126|127,5,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"3 Pha, 380-415 V, 50 Hz",RNQ30MV1,Y1,"3 Pha, 380-415 V, 50 Hz",11,64,126|127,6,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ30MV1,8.8,RNQ30MV1,"Công suất làm lạnh1,2 / kW",8.8,11,64,126|127,7,kW,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ30MV1,"30,000",RNQ30MV1,Btu/h,"30,000",11,64,126|127,8,Btu/h,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ30MV1,2.73,RNQ30MV1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.73,11,64,126|127,9,kW,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cop,FCNQ30MV1,3.22,RNQ30MV1,COP / W/W,3.22,11,64,126|127,10,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cspf,FCNQ30MV1,3.42,RNQ30MV1,CSPF / Wh/Wh,3.42,11,64,126|127,11,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,----------,RNQ30MV1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,11,64,126|127,12,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,Trắng,RNQ30MV1,Mặt nạ,Trắng,11,64,126|127,13,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,airflow,FCNQ30MV1,32 / 20,RNQ30MV1,Lưu lượng gió (Cao/Thấp) / m3/min,32 / 20,11,64,126|127,14,m3/min,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"1,130 / 706",RNQ30MV1,cfm,"1,130 / 706",11,64,126|127,15,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ30MV1,43 / 32,RNQ30MV1,Độ ồn (Cao/Thấp)3 / dB(A),43 / 32,11,64,126|127,16,dB(A),
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,298 X 840 X 840,RNQ30MV1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,11,64,126|127,17,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,50 X 950 X 950,RNQ30MV1,Mặt nạ / mm,50 X 950 X 950,11,64,126|127,18,mm,
