combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,24,RNQ30MV1,Khối lượng / Thiết bị / kg,24,11,64,126|127,19,kg,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,5.5,RNQ30MV1,Mặt nạ / kg,5.5,11,64,126|127,20,kg,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,14 đến 25,RNQ30MV1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,11,64,126|127,21,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,Trắng ngà,RNQ30MV1,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,22,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,compressor_type,FCNQ30MV1,Kiểu rotor dạng kín,RNQ30MV1,Máy nén / Loại,Kiểu rotor dạng kín,11,64,126|127,23,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,2.2,RNQ30MV1,Công suất động cơ điện / kW,2.2,11,64,126|127,24,kW,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ30MV1,1.9 (Nạp cho 15 m),RNQ30MV1,Mức nạp sẵn môi chất lạnh (R410A) / kg,1.9 (Nạp cho 15 m),11,64,126|127,25,kg,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ30MV1,55,RNQ30MV1,Độ ồn3 / dB(A),55,11,64,126|127,26,dB(A),
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,990 X 940 X 320,RNQ30MV1,Kích thước (Cao x Rộng x Dày) / mm,990 X 940 X 320,11,64,126|127,27,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,77,RNQ30MV1,Khối lượng / V1 / kg,77,11,64,126|127,28,kg,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,74,RNQ30MV1,Y1,74,11,64,126|127,29,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,21 đến 46,RNQ30MV1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,11,64,126|127,30,,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ30MV1,o/9.5,RNQ30MV1,Ống kết nối / Lỏng / mm,o/9.5,11,64,126|127,31,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,o/15.9,RNQ30MV1,Hơi / mm,o/15.9,11,64,126|127,32,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ30MV1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),11,64,126|127,33,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,o/26.0 (Lỗ),RNQ30MV1,Dàn nóng / mm,o/26.0 (Lỗ),11,64,126|127,34,mm,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ30MV1,50 (Chiều dài tương đương 70),RNQ30MV1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),11,64,126|127,35,m,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ30MV1,30,RNQ30MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,11,64,126|127,36,m,
FCNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ30MV1,Cả ống hơi và ống lỏng,RNQ30MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,11,64,126|127,37,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,RNQ30MY1,RNQ30MY1,Y1,RNQ30MY1,11,64,126|127,4,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"1 Pha, 220-240 V, 50 Hz",RNQ30MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,64,126|127,5,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"3 Pha, 380-415 V, 50 Hz",RNQ30MY1,Y1,"3 Pha, 380-415 V, 50 Hz",11,64,126|127,6,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ30MV1,8.8,RNQ30MY1,"Công suất làm lạnh1,2 / kW",8.8,11,64,126|127,7,kW,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ30MV1,"30,000",RNQ30MY1,Btu/h,"30,000",11,64,126|127,8,Btu/h,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ30MV1,2.73,RNQ30MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.73,11,64,126|127,9,kW,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cop,FCNQ30MV1,3.22,RNQ30MY1,COP / W/W,3.22,11,64,126|127,10,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cspf,FCNQ30MV1,3.42,RNQ30MY1,CSPF / Wh/Wh,3.42,11,64,126|127,11,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,----------,RNQ30MY1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,11,64,126|127,12,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,Trắng,RNQ30MY1,Mặt nạ,Trắng,11,64,126|127,13,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,airflow,FCNQ30MV1,32 / 20,RNQ30MY1,Lưu lượng gió (Cao/Thấp) / m3/min,32 / 20,11,64,126|127,14,m3/min,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,"1,130 / 706",RNQ30MY1,cfm,"1,130 / 706",11,64,126|127,15,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ30MV1,43 / 32,RNQ30MY1,Độ ồn (Cao/Thấp)3 / dB(A),43 / 32,11,64,126|127,16,dB(A),
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,298 X 840 X 840,RNQ30MY1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,11,64,126|127,17,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,50 X 950 X 950,RNQ30MY1,Mặt nạ / mm,50 X 950 X 950,11,64,126|127,18,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,24,RNQ30MY1,Khối lượng / Thiết bị / kg,24,11,64,126|127,19,kg,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,5.5,RNQ30MY1,Mặt nạ / kg,5.5,11,64,126|127,20,kg,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,14 đến 25,RNQ30MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,11,64,126|127,21,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,Trắng ngà,RNQ30MY1,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,22,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,compressor_type,FCNQ30MV1,Kiểu rotor dạng kín,RNQ30MY1,Máy nén / Loại,Kiểu rotor dạng kín,11,64,126|127,23,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,2.2,RNQ30MY1,Công suất động cơ điện / kW,2.2,11,64,126|127,24,kW,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ30MV1,1.9 (Nạp cho 15 m),RNQ30MY1,Mức nạp sẵn môi chất lạnh (R410A) / kg,1.9 (Nạp cho 15 m),11,64,126|127,25,kg,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ30MV1,55,RNQ30MY1,Độ ồn3 / dB(A),55,11,64,126|127,26,dB(A),
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,990 X 940 X 320,RNQ30MY1,Kích thước (Cao x Rộng x Dày) / mm,990 X 940 X 320,11,64,126|127,27,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,77,RNQ30MY1,Khối lượng / V1 / kg,77,11,64,126|127,28,kg,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,74,RNQ30MY1,Y1,74,11,64,126|127,29,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,21 đến 46,RNQ30MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,11,64,126|127,30,,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ30MV1,o/9.5,RNQ30MY1,Ống kết nối / Lỏng / mm,o/9.5,11,64,126|127,31,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,o/15.9,RNQ30MY1,Hơi / mm,o/15.9,11,64,126|127,32,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ30MY1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),11,64,126|127,33,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ30MV1,o/26.0 (Lỗ),RNQ30MY1,Dàn nóng / mm,o/26.0 (Lỗ),11,64,126|127,34,mm,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ30MV1,50 (Chiều dài tương đương 70),RNQ30MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),11,64,126|127,35,m,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ30MV1,30,RNQ30MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,11,64,126|127,36,m,
FCNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ30MV1,Cả ống hơi và ống lỏng,RNQ30MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,11,64,126|127,37,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,RNQ36MY1,RNQ36MV1,Y1,RNQ36MY1,12,64,126|127,4,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1 Pha, 220-240 V, 50 Hz",RNQ36MV1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",12,64,126|127,5,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"3 Pha, 380-415 V, 50 Hz",RNQ36MV1,Y1,"3 Pha, 380-415 V, 50 Hz",12,64,126|127,6,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ36MV1,10.6,RNQ36MV1,"Công suất làm lạnh1,2 / kW",10.6,12,64,126|127,7,kW,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ36MV1,"36,000",RNQ36MV1,Btu/h,"36,000",12,64,126|127,8,Btu/h,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ36MV1,3.31,RNQ36MV1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.31,12,64,126|127,9,kW,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cop,FCNQ36MV1,3.20,RNQ36MV1,COP / W/W,3.20,12,64,126|127,10,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cspf,FCNQ36MV1,3.39,RNQ36MV1,CSPF / Wh/Wh,3.39,12,64,126|127,11,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,----------,RNQ36MV1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,12,64,126|127,12,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,Trắng,RNQ36MV1,Mặt nạ,Trắng,12,64,126|127,13,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,airflow,FCNQ36MV1,32 / 20,RNQ36MV1,Lưu lượng gió (Cao/Thấp) / m3/min,32 / 20,12,64,126|127,14,m3/min,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1,130 / 706",RNQ36MV1,cfm,"1,130 / 706",12,64,126|127,15,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ36MV1,43 / 32,RNQ36MV1,Độ ồn (Cao/Thấp)3 / dB(A),43 / 32,12,64,126|127,16,dB(A),
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,298 X 840 X 840,RNQ36MV1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,12,64,126|127,17,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,50 X 950 X 950,RNQ36MV1,Mặt nạ / mm,50 X 950 X 950,12,64,126|127,18,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,24,RNQ36MV1,Khối lượng / Thiết bị / kg,24,12,64,126|127,19,kg,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,5.5,RNQ36MV1,Mặt nạ / kg,5.5,12,64,126|127,20,kg,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,14 đến 25,RNQ36MV1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,12,64,126|127,21,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,Trắng ngà,RNQ36MV1,Dàn nóng / Màu sắc,Trắng ngà,12,64,126|127,22,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,compressor_type,FCNQ36MV1,Kiểu rotor dạng kín,RNQ36MV1,Máy nén / Loại,Kiểu rotor dạng kín,12,64,126|127,23,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,2.7,RNQ36MV1,Công suất động cơ điện / kW,2.7,12,64,126|127,24,kW,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ36MV1,3.2 (Nạp cho 15 m),RNQ36MV1,Mức nạp sẵn môi chất lạnh (R410A) / kg,3.2 (Nạp cho 15 m),12,64,126|127,25,kg,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,noise_level,FCNQ36MV1,54,RNQ36MV1,Độ ồn3 / dB(A),54,12,64,126|127,26,dB(A),
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1,345 X 900 X 320",RNQ36MV1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",12,64,126|127,27,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,103,RNQ36MV1,Khối lượng / V1 / kg,103,12,64,126|127,28,kg,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,103,RNQ36MV1,Y1,103,12,64,126|127,29,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,21 đến 46,RNQ36MV1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,12,64,126|127,30,,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ36MV1,o/9.5,RNQ36MV1,Ống kết nối / Lỏng / mm,o/9.5,12,64,126|127,31,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,o/15.9,RNQ36MV1,Hơi / mm,o/15.9,12,64,126|127,32,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ36MV1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),12,64,126|127,33,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,o/26.0 (Lỗ),RNQ36MV1,Dàn nóng / mm,o/26.0 (Lỗ),12,64,126|127,34,mm,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ36MV1,50 (Chiều dài tương đương 70),RNQ36MV1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),12,64,126|127,35,m,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ36MV1,30,RNQ36MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,12,64,126|127,36,m,
FCNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ36MV1,Cả ống hơi và ống lỏng,RNQ36MV1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,12,64,126|127,37,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,RNQ36MY1,RNQ36MY1,Y1,RNQ36MY1,12,64,126|127,4,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1 Pha, 220-240 V, 50 Hz",RNQ36MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",12,64,126|127,5,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"3 Pha, 380-415 V, 50 Hz",RNQ36MY1,Y1,"3 Pha, 380-415 V, 50 Hz",12,64,126|127,6,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ36MV1,10.6,RNQ36MY1,"Công suất làm lạnh1,2 / kW",10.6,12,64,126|127,7,kW,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ36MV1,"36,000",RNQ36MY1,Btu/h,"36,000",12,64,126|127,8,Btu/h,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ36MV1,3.31,RNQ36MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.31,12,64,126|127,9,kW,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cop,FCNQ36MV1,3.20,RNQ36MY1,COP / W/W,3.20,12,64,126|127,10,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cspf,FCNQ36MV1,3.39,RNQ36MY1,CSPF / Wh/Wh,3.39,12,64,126|127,11,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,----------,RNQ36MY1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,12,64,126|127,12,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,Trắng,RNQ36MY1,Mặt nạ,Trắng,12,64,126|127,13,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,airflow,FCNQ36MV1,32 / 20,RNQ36MY1,Lưu lượng gió (Cao/Thấp) / m3/min,32 / 20,12,64,126|127,14,m3/min,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1,130 / 706",RNQ36MY1,cfm,"1,130 / 706",12,64,126|127,15,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ36MV1,43 / 32,RNQ36MY1,Độ ồn (Cao/Thấp)3 / dB(A),43 / 32,12,64,126|127,16,dB(A),
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,298 X 840 X 840,RNQ36MY1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,12,64,126|127,17,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,50 X 950 X 950,RNQ36MY1,Mặt nạ / mm,50 X 950 X 950,12,64,126|127,18,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,24,RNQ36MY1,Khối lượng / Thiết bị / kg,24,12,64,126|127,19,kg,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,5.5,RNQ36MY1,Mặt nạ / kg,5.5,12,64,126|127,20,kg,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,14 đến 25,RNQ36MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,12,64,126|127,21,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,Trắng ngà,RNQ36MY1,Dàn nóng / Màu sắc,Trắng ngà,12,64,126|127,22,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,compressor_type,FCNQ36MV1,Kiểu rotor dạng kín,RNQ36MY1,Máy nén / Loại,Kiểu rotor dạng kín,12,64,126|127,23,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,2.7,RNQ36MY1,Công suất động cơ điện / kW,2.7,12,64,126|127,24,kW,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ36MV1,3.2 (Nạp cho 15 m),RNQ36MY1,Mức nạp sẵn môi chất lạnh (R410A) / kg,3.2 (Nạp cho 15 m),12,64,126|127,25,kg,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ36MV1,54,RNQ36MY1,Độ ồn3 / dB(A),54,12,64,126|127,26,dB(A),
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,"1,345 X 900 X 320",RNQ36MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",12,64,126|127,27,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,103,RNQ36MY1,Khối lượng / V1 / kg,103,12,64,126|127,28,kg,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,103,RNQ36MY1,Y1,103,12,64,126|127,29,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,21 đến 46,RNQ36MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,12,64,126|127,30,,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ36MV1,o/9.5,RNQ36MY1,Ống kết nối / Lỏng / mm,o/9.5,12,64,126|127,31,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,o/15.9,RNQ36MY1,Hơi / mm,o/15.9,12,64,126|127,32,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ36MY1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),12,64,126|127,33,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ36MV1,o/26.0 (Lỗ),RNQ36MY1,Dàn nóng / mm,o/26.0 (Lỗ),12,64,126|127,34,mm,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ36MV1,50 (Chiều dài tương đương 70),RNQ36MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),12,64,126|127,35,m,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ36MV1,30,RNQ36MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,12,64,126|127,36,m,
FCNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ36MV1,Cả ống hơi và ống lỏng,RNQ36MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,12,64,126|127,37,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,RNQ42MY1,RNQ42MY1,Y1,RNQ42MY1,13,64,126|127,4,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,"3 Pha, 380-415 V, 50 Hz",RNQ42MY1,Y1,"3 Pha, 380-415 V, 50 Hz",13,64,126|127,6,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ42MV1,12.5,RNQ42MY1,"Công suất làm lạnh1,2 / kW",12.5,13,64,126|127,7,kW,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ42MV1,"42,600",RNQ42MY1,Btu/h,"42,600",13,64,126|127,8,Btu/h,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ42MV1,4.15,RNQ42MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,4.15,13,64,126|127,9,kW,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cop,FCNQ42MV1,3.01,RNQ42MY1,COP / W/W,3.01,13,64,126|127,10,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cspf,FCNQ42MV1,3.20,RNQ42MY1,CSPF / Wh/Wh,3.20,13,64,126|127,11,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,----------,RNQ42MY1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,13,64,126|127,12,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,Trắng,RNQ42MY1,Mặt nạ,Trắng,13,64,126|127,13,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,airflow,FCNQ42MV1,33 / 22.5,RNQ42MY1,Lưu lượng gió (Cao/Thấp) / m3/min,33 / 22.5,13,64,126|127,14,m3/min,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,"1,165 / 794",RNQ42MY1,cfm,"1,165 / 794",13,64,126|127,15,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ42MV1,44 / 34,RNQ42MY1,Độ ồn (Cao/Thấp)3 / dB(A),44 / 34,13,64,126|127,16,dB(A),
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,298 X 840 X 840,RNQ42MY1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,13,64,126|127,17,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,50 X 950 X 950,RNQ42MY1,Mặt nạ / mm,50 X 950 X 950,13,64,126|127,18,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,24,RNQ42MY1,Khối lượng / Thiết bị / kg,24,13,64,126|127,19,kg,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,5.5,RNQ42MY1,Mặt nạ / kg,5.5,13,64,126|127,20,kg,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,14 đến 25,RNQ42MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,13,64,126|127,21,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,Trắng ngà,RNQ42MY1,Dàn nóng / Màu sắc,Trắng ngà,13,64,126|127,22,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,compressor_type,FCNQ42MV1,Kiểu xoắn ốc dạng kín,RNQ42MY1,Máy nén / Loại,Kiểu xoắn ốc dạng kín,13,64,126|127,23,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,3.75,RNQ42MY1,Công suất động cơ điện / kW,3.75,13,64,126|127,24,kW,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ42MV1,2.7 (Nạp cho 15 m),RNQ42MY1,Mức nạp sẵn môi chất lạnh (R410A) / kg,2.7 (Nạp cho 15 m),13,64,126|127,25,kg,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ42MV1,56,RNQ42MY1,Độ ồn3 / dB(A),56,13,64,126|127,26,dB(A),
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,"1,345 X 900 X 320",RNQ42MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",13,64,126|127,27,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,107,RNQ42MY1,Y1,107,13,64,126|127,29,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,21 đến 46,RNQ42MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,13,64,126|127,30,,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ42MV1,o/9.5,RNQ42MY1,Ống kết nối / Lỏng / mm,o/9.5,13,64,126|127,31,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,o/15.9,RNQ42MY1,Hơi / mm,o/15.9,13,64,126|127,32,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ42MY1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),13,64,126|127,33,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ42MV1,o/26.0 (Lỗ),RNQ42MY1,Dàn nóng / mm,o/26.0 (Lỗ),13,64,126|127,34,mm,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ42MV1,50 (Chiều dài tương đương 70),RNQ42MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),13,64,126|127,35,m,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ42MV1,30,RNQ42MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,13,64,126|127,36,m,
FCNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ42MV1,Cả ống hơi và ống lỏng,RNQ42MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,13,64,126|127,37,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,RNQ48MY1,RNQ48MY1,Y1,RNQ48MY1,14,64,126|127,4,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,"3 Pha, 380-415 V, 50 Hz",RNQ48MY1,Y1,"3 Pha, 380-415 V, 50 Hz",14,64,126|127,6,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCNQ48MV1,14.1,RNQ48MY1,"Công suất làm lạnh1,2 / kW",14.1,14,64,126|127,7,kW,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCNQ48MV1,"48,000",RNQ48MY1,Btu/h,"48,000",14,64,126|127,8,Btu/h,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,power_input_kw,FCNQ48MV1,5.04,RNQ48MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,5.04,14,64,126|127,9,kW,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cop,FCNQ48MV1,2.80,RNQ48MY1,COP / W/W,2.80,14,64,126|127,10,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cspf,FCNQ48MV1,2.97,RNQ48MY1,CSPF / Wh/Wh,2.97,14,64,126|127,11,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,----------,RNQ48MY1,Dàn lạnh / Màu mặt nạ / Thiết bị,----------,14,64,126|127,12,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,Trắng,RNQ48MY1,Mặt nạ,Trắng,14,64,126|127,13,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,airflow,FCNQ48MV1,33 / 22.5,RNQ48MY1,Lưu lượng gió (Cao/Thấp) / m3/min,33 / 22.5,14,64,126|127,14,m3/min,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,"1,165 / 794",RNQ48MY1,cfm,"1,165 / 794",14,64,126|127,15,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ48MV1,44 / 36,RNQ48MY1,Độ ồn (Cao/Thấp)3 / dB(A),44 / 36,14,64,126|127,16,dB(A),
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,298 X 840 X 840,RNQ48MY1,Kích thước (Cao x rộng x dày) / Thiết bị / mm,298 X 840 X 840,14,64,126|127,17,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,50 X 950 X 950,RNQ48MY1,Mặt nạ / mm,50 X 950 X 950,14,64,126|127,18,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,24,RNQ48MY1,Khối lượng / Thiết bị / kg,24,14,64,126|127,19,kg,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,5.5,RNQ48MY1,Mặt nạ / kg,5.5,14,64,126|127,20,kg,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,14 đến 25,RNQ48MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,14,64,126|127,21,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,Trắng ngà,RNQ48MY1,Dàn nóng / Màu sắc,Trắng ngà,14,64,126|127,22,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,compressor_type,FCNQ48MV1,Kiểu xoắn ốc dạng kín,RNQ48MY1,Máy nén / Loại,Kiểu xoắn ốc dạng kín,14,64,126|127,23,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,4.5,RNQ48MY1,Công suất động cơ điện / kW,4.5,14,64,126|127,24,kW,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCNQ48MV1,3.2 (Nạp cho 15 m),RNQ48MY1,Mức nạp sẵn môi chất lạnh (R410A) / kg,3.2 (Nạp cho 15 m),14,64,126|127,25,kg,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FCNQ48MV1,58,RNQ48MY1,Độ ồn3 / dB(A),58,14,64,126|127,26,dB(A),
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,"1,345 X 900 X 320",RNQ48MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",14,64,126|127,27,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,111,RNQ48MY1,Y1,111,14,64,126|127,29,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,21 đến 46,RNQ48MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,14,64,126|127,30,,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCNQ48MV1,o/9.5,RNQ48MY1,Ống kết nối / Lỏng / mm,o/9.5,14,64,126|127,31,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,o/15.9,RNQ48MY1,Hơi / mm,o/15.9,14,64,126|127,32,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),RNQ48MY1,Ống xả / Dàn lạnh / mm,VP25 (Đường kín trong o/25X Đường kính ngoài o/32),14,64,126|127,33,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCNQ48MV1,o/26.0 (Lỗ),RNQ48MY1,Dàn nóng / mm,o/26.0 (Lỗ),14,64,126|127,34,mm,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCNQ48MV1,50 (Chiều dài tương đương 70),RNQ48MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),14,64,126|127,35,m,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ48MV1,30,RNQ48MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,30,14,64,126|127,36,m,
FCNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FCNQ48MV1,Cả ống hơi và ống lỏng,RNQ48MY1,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,14,64,126|127,37,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ09MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,64,126|127,5,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ09MV1V,2.7,RNQ09MV1V,"Công suất làm lạnh1,2 / kW",2.7,9,64,126|127,7,kW,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ09MV1V,"9,200",RNQ09MV1V,Btu/h,"9,200",9,64,126|127,8,Btu/h,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ09MV1V,0.72,RNQ09MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,0.72,9,64,126|127,9,kW,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,cop,FDBNQ09MV1V,3.75,RNQ09MV1V,COP / W/W,3.75,9,64,126|127,10,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,cspf,FDBNQ09MV1V,3.98,RNQ09MV1V,CSPF / Wh/Wh,3.98,9,64,126|127,11,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,----------,RNQ09MV1V,Dàn lạnh / Màu sắc,----------,9,64,126|127,12,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,airflow,FDBNQ09MV1V,13 / 11,RNQ09MV1V,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,13 / 11,9,64,126|127,13,m3/min,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,459 / 388,RNQ09MV1V,cfm,459 / 388,9,64,126|127,14,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ09MV1V,2.0,RNQ09MV1V,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,9,64,126|127,15,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ09MV1V,41 / 38,RNQ09MV1V,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),41 / 38,9,64,126|127,16,dB(A),
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,260 X 900 X 580,RNQ09MV1V,Kích thước (Cao x Rộng x Dày) / mm,260 X 900 X 580,9,64,126|127,17,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,25,RNQ09MV1V,Khối lượng / kg,25,9,64,126|127,18,kg,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,14 đến 23,RNQ09MV1V,Dải hoạt động / °CWB,14 đến 23,9,64,126|127,19,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,Trắng ngà,RNQ09MV1V,Dàn nóng / Màu sắc,Trắng ngà,9,64,126|127,20,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,compressor_type,FDBNQ09MV1V,Kiểu rotor dạng kín,RNQ09MV1V,Máy nén / Loại,Kiểu rotor dạng kín,9,64,126|127,21,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,0.65,RNQ09MV1V,Công suất động cơ điện / kW,0.65,9,64,126|127,22,kW,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,0.9 (Nạp cho 10 m),RNQ09MV1V,Môi chất lạnh (R-410A) / kg,0.9 (Nạp cho 10 m),9,64,126|127,23,kg,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ09MV1V,48,RNQ09MV1V,"Độ ồn4,5 / dB(A)",48,9,64,126|127,24,dB(A),
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,550 X 765 X 285,RNQ09MV1V,Kích thước (Cao x Rộng x Dày) / mm,550 X 765 X 285,9,64,126|127,25,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,35,RNQ09MV1V,Khối lượng / V1 / kg,35,9,64,126|127,26,kg,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,----------,RNQ09MV1V,Y1,----------,9,64,126|127,27,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,19.4 đến 46,RNQ09MV1V,Dải hoạt động / °CDB,19.4 đến 46,9,64,126|127,28,,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ09MV1V,o/6.4,RNQ09MV1V,Ống kết nối / Lỏng / mm,o/6.4,9,64,126|127,29,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,o/9.5,RNQ09MV1V,Hơi / mm,o/9.5,9,64,126|127,30,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ09MV1V,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),9,64,126|127,31,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,o/18.0 (Lỗ),RNQ09MV1V,Dàn nóng / mm,o/18.0 (Lỗ),9,64,126|127,32,mm,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ09MV1V,30,RNQ09MV1V,Chiều dài đường ống tối đa / m,30,9,64,126|127,33,m,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ09MV1V,10,RNQ09MV1V,Chênh lệch độ cao tối đa / m,10,9,64,126|127,34,m,
FDBNQ09MV1V/RNQ09MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ09MV1V,Cả ống lỏng và ống hơi,RNQ09MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,9,64,126|127,35,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ13MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,64,126|127,5,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ13MV1V,3.8,RNQ13MV1V,"Công suất làm lạnh1,2 / kW",3.8,10,64,126|127,7,kW,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ13MV1V,"13,000",RNQ13MV1V,Btu/h,"13,000",10,64,126|127,8,Btu/h,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ13MV1V,1.09,RNQ13MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.09,10,64,126|127,9,kW,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cop,FDBNQ13MV1V,3.49,RNQ13MV1V,COP / W/W,3.49,10,64,126|127,10,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cspf,FDBNQ13MV1V,3.71,RNQ13MV1V,CSPF / Wh/Wh,3.71,10,64,126|127,11,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,----------,RNQ13MV1V,Dàn lạnh / Màu sắc,----------,10,64,126|127,12,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,airflow,FDBNQ13MV1V,13 / 11,RNQ13MV1V,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,13 / 11,10,64,126|127,13,m3/min,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,459 / 388,RNQ13MV1V,cfm,459 / 388,10,64,126|127,14,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ13MV1V,2.0,RNQ13MV1V,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,10,64,126|127,15,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ13MV1V,41 / 38,RNQ13MV1V,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),41 / 38,10,64,126|127,16,dB(A),
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,260 X 900 X 580,RNQ13MV1V,Kích thước (Cao x Rộng x Dày) / mm,260 X 900 X 580,10,64,126|127,17,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,25,RNQ13MV1V,Khối lượng / kg,25,10,64,126|127,18,kg,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,14 đến 23,RNQ13MV1V,Dải hoạt động / °CWB,14 đến 23,10,64,126|127,19,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,Trắng ngà,RNQ13MV1V,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,20,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,compressor_type,FDBNQ13MV1V,Kiểu rotor dạng kín,RNQ13MV1V,Máy nén / Loại,Kiểu rotor dạng kín,10,64,126|127,21,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,0.9,RNQ13MV1V,Công suất động cơ điện / kW,0.9,10,64,126|127,22,kW,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,1.2 (Nạp cho 10 m),RNQ13MV1V,Môi chất lạnh (R-410A) / kg,1.2 (Nạp cho 10 m),10,64,126|127,23,kg,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ13MV1V,49,RNQ13MV1V,"Độ ồn4,5 / dB(A)",49,10,64,126|127,24,dB(A),
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,550 X 765 X 285,RNQ13MV1V,Kích thước (Cao x Rộng x Dày) / mm,550 X 765 X 285,10,64,126|127,25,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,36,RNQ13MV1V,Khối lượng / V1 / kg,36,10,64,126|127,26,kg,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,----------,RNQ13MV1V,Y1,----------,10,64,126|127,27,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,19.4 đến 46,RNQ13MV1V,Dải hoạt động / °CDB,19.4 đến 46,10,64,126|127,28,,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ13MV1V,o/6.4,RNQ13MV1V,Ống kết nối / Lỏng / mm,o/6.4,10,64,126|127,29,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,o/12.7,RNQ13MV1V,Hơi / mm,o/12.7,10,64,126|127,30,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ13MV1V,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),10,64,126|127,31,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,o/18.0 (Lỗ),RNQ13MV1V,Dàn nóng / mm,o/18.0 (Lỗ),10,64,126|127,32,mm,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ13MV1V,30,RNQ13MV1V,Chiều dài đường ống tối đa / m,30,10,64,126|127,33,m,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ13MV1V,10,RNQ13MV1V,Chênh lệch độ cao tối đa / m,10,10,64,126|127,34,m,
FDBNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ13MV1V,Cả ống lỏng và ống hơi,RNQ13MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,10,64,126|127,35,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ18MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,64,126|127,5,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ18MV1V,5.2,RNQ18MV1V,"Công suất làm lạnh1,2 / kW",5.2,11,64,126|127,7,kW,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ18MV1V,"17,700",RNQ18MV1V,Btu/h,"17,700",11,64,126|127,8,Btu/h,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ18MV1V,1.68,RNQ18MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.68,11,64,126|127,9,kW,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cop,FDBNQ18MV1V,3.10,RNQ18MV1V,COP / W/W,3.10,11,64,126|127,10,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cspf,FDBNQ18MV1V,3.29,RNQ18MV1V,CSPF / Wh/Wh,3.29,11,64,126|127,11,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,----------,RNQ18MV1V,Dàn lạnh / Màu sắc,----------,11,64,126|127,12,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,airflow,FDBNQ18MV1V,13 / 11,RNQ18MV1V,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,13 / 11,11,64,126|127,13,m3/min,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,459 / 388,RNQ18MV1V,cfm,459 / 388,11,64,126|127,14,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ18MV1V,2.0,RNQ18MV1V,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,11,64,126|127,15,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ18MV1V,41 / 38,RNQ18MV1V,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),41 / 38,11,64,126|127,16,dB(A),
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,260 X 900 X 580,RNQ18MV1V,Kích thước (Cao x Rộng x Dày) / mm,260 X 900 X 580,11,64,126|127,17,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,25,RNQ18MV1V,Khối lượng / kg,25,11,64,126|127,18,kg,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,14 đến 23,RNQ18MV1V,Dải hoạt động / °CWB,14 đến 23,11,64,126|127,19,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,Trắng ngà,RNQ18MV1V,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,20,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,compressor_type,FDBNQ18MV1V,Kiểu rotor dạng kín,RNQ18MV1V,Máy nén / Loại,Kiểu rotor dạng kín,11,64,126|127,21,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,1.4,RNQ18MV1V,Công suất động cơ điện / kW,1.4,11,64,126|127,22,kW,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,1.4 (Nạp cho 10 m),RNQ18MV1V,Môi chất lạnh (R-410A) / kg,1.4 (Nạp cho 10 m),11,64,126|127,23,kg,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ18MV1V,51,RNQ18MV1V,"Độ ồn4,5 / dB(A)",51,11,64,126|127,24,dB(A),
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,595 X 845 X 300,RNQ18MV1V,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,11,64,126|127,25,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,40,RNQ18MV1V,Khối lượng / V1 / kg,40,11,64,126|127,26,kg,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,----------,RNQ18MV1V,Y1,----------,11,64,126|127,27,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,19.4 đến 46,RNQ18MV1V,Dải hoạt động / °CDB,19.4 đến 46,11,64,126|127,28,,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ18MV1V,o/6.4,RNQ18MV1V,Ống kết nối / Lỏng / mm,o/6.4,11,64,126|127,29,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,o/12.7,RNQ18MV1V,Hơi / mm,o/12.7,11,64,126|127,30,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ18MV1V,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),11,64,126|127,31,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,o/18.0 (Lỗ),RNQ18MV1V,Dàn nóng / mm,o/18.0 (Lỗ),11,64,126|127,32,mm,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ18MV1V,30,RNQ18MV1V,Chiều dài đường ống tối đa / m,30,11,64,126|127,33,m,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ18MV1V,15,RNQ18MV1V,Chênh lệch độ cao tối đa / m,15,11,64,126|127,34,m,
FDBNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ18MV1V,Cả ống lỏng và ống hơi,RNQ18MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,11,64,126|127,35,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ21MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",12,64,126|127,5,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ21MV1V,6.2,RNQ21MV1V,"Công suất làm lạnh1,2 / kW",6.2,12,64,126|127,7,kW,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ21MV1V,"21,000",RNQ21MV1V,Btu/h,"21,000",12,64,126|127,8,Btu/h,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ21MV1V,2.04,RNQ21MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.04,12,64,126|127,9,kW,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cop,FDBNQ21MV1V,3.04,RNQ21MV1V,COP / W/W,3.04,12,64,126|127,10,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cspf,FDBNQ21MV1V,3.23,RNQ21MV1V,CSPF / Wh/Wh,3.23,12,64,126|127,11,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,----------,RNQ21MV1V,Dàn lạnh / Màu sắc,----------,12,64,126|127,12,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,airflow,FDBNQ21MV1V,18 / 15,RNQ21MV1V,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,18 / 15,12,64,126|127,13,m3/min,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,635 / 530,RNQ21MV1V,cfm,635 / 530,12,64,126|127,14,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ21MV1V,2.0,RNQ21MV1V,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,12,64,126|127,15,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ21MV1V,43 / 40,RNQ21MV1V,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),43 / 40,12,64,126|127,16,dB(A),
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,"260 X 1,300 X 580",RNQ21MV1V,Kích thước (Cao x Rộng x Dày) / mm,"260 X 1,300 X 580",12,64,126|127,17,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,32,RNQ21MV1V,Khối lượng / kg,32,12,64,126|127,18,kg,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,14 đến 23,RNQ21MV1V,Dải hoạt động / °CWB,14 đến 23,12,64,126|127,19,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,Trắng ngà,RNQ21MV1V,Dàn nóng / Màu sắc,Trắng ngà,12,64,126|127,20,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,compressor_type,FDBNQ21MV1V,Kiểu rotor dạng kín,RNQ21MV1V,Máy nén / Loại,Kiểu rotor dạng kín,12,64,126|127,21,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,1.8,RNQ21MV1V,Công suất động cơ điện / kW,1.8,12,64,126|127,22,kW,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,1.5 (Nạp cho 10 m),RNQ21MV1V,Môi chất lạnh (R-410A) / kg,1.5 (Nạp cho 10 m),12,64,126|127,23,kg,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ21MV1V,52,RNQ21MV1V,"Độ ồn4,5 / dB(A)",52,12,64,126|127,24,dB(A),
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,595 X 845 X 300,RNQ21MV1V,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,12,64,126|127,25,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,49,RNQ21MV1V,Khối lượng / V1 / kg,49,12,64,126|127,26,kg,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,----------,RNQ21MV1V,Y1,----------,12,64,126|127,27,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,19.4 đến 46,RNQ21MV1V,Dải hoạt động / °CDB,19.4 đến 46,12,64,126|127,28,,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ21MV1V,o/6.4,RNQ21MV1V,Ống kết nối / Lỏng / mm,o/6.4,12,64,126|127,29,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,o/15.9,RNQ21MV1V,Hơi / mm,o/15.9,12,64,126|127,30,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ21MV1V,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),12,64,126|127,31,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,o/18.0 (Lỗ),RNQ21MV1V,Dàn nóng / mm,o/18.0 (Lỗ),12,64,126|127,32,mm,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ21MV1V,30,RNQ21MV1V,Chiều dài đường ống tối đa / m,30,12,64,126|127,33,m,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ21MV1V,15,RNQ21MV1V,Chênh lệch độ cao tối đa / m,15,12,64,126|127,34,m,
FDBNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ21MV1V,Cả ống lỏng và ống hơi,RNQ21MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,12,64,126|127,35,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ24MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",13,64,126|127,5,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ24MV1V,7.1,RNQ24MV1V,"Công suất làm lạnh1,2 / kW",7.1,13,64,126|127,7,kW,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ24MV1V,"24,200",RNQ24MV1V,Btu/h,"24,200",13,64,126|127,8,Btu/h,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ24MV1V,2.40,RNQ24MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.40,13,64,126|127,9,kW,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cop,FDBNQ24MV1V,2.96,RNQ24MV1V,COP / W/W,2.96,13,64,126|127,10,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cspf,FDBNQ24MV1V,3.14,RNQ24MV1V,CSPF / Wh/Wh,3.14,13,64,126|127,11,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,----------,RNQ24MV1V,Dàn lạnh / Màu sắc,----------,13,64,126|127,12,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,airflow,FDBNQ24MV1V,35 / 24,RNQ24MV1V,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,35 / 24,13,64,126|127,13,m3/min,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,"1,236 / 847",RNQ24MV1V,cfm,"1,236 / 847",13,64,126|127,14,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ24MV1V,2.0,RNQ24MV1V,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,13,64,126|127,15,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ24MV1V,46 / 39,RNQ24MV1V,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),46 / 39,13,64,126|127,16,dB(A),
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,"305 X 1,550 X 680",RNQ24MV1V,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",13,64,126|127,17,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,51,RNQ24MV1V,Khối lượng / kg,51,13,64,126|127,18,kg,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,14 đến 23,RNQ24MV1V,Dải hoạt động / °CWB,14 đến 23,13,64,126|127,19,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,Trắng ngà,RNQ24MV1V,Dàn nóng / Màu sắc,Trắng ngà,13,64,126|127,20,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,compressor_type,FDBNQ24MV1V,Kiểu rotor dạng kín,RNQ24MV1V,Máy nén / Loại,Kiểu rotor dạng kín,13,64,126|127,21,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,1.9,RNQ24MV1V,Công suất động cơ điện / kW,1.9,13,64,126|127,22,kW,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,1.9 (Nạp cho 10 m),RNQ24MV1V,Môi chất lạnh (R-410A) / kg,1.9 (Nạp cho 10 m),13,64,126|127,23,kg,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,noise_level,FDBNQ24MV1V,54,RNQ24MV1V,"Độ ồn4,5 / dB(A)",54,13,64,126|127,24,dB(A),
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,735 X 825 X 300,RNQ24MV1V,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,13,64,126|127,25,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,57,RNQ24MV1V,Khối lượng / V1 / kg,57,13,64,126|127,26,kg,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,----------,RNQ24MV1V,Y1,----------,13,64,126|127,27,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,19.4 đến 46,RNQ24MV1V,Dải hoạt động / °CDB,19.4 đến 46,13,64,126|127,28,,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ24MV1V,o/6.4,RNQ24MV1V,Ống kết nối / Lỏng / mm,o/6.4,13,64,126|127,29,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,o/15.9,RNQ24MV1V,Hơi / mm,o/15.9,13,64,126|127,30,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ24MV1V,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),13,64,126|127,31,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,o/18.0 (Lỗ),RNQ24MV1V,Dàn nóng / mm,o/18.0 (Lỗ),13,64,126|127,32,mm,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ24MV1V,30,RNQ24MV1V,Chiều dài đường ống tối đa / m,30,13,64,126|127,33,m,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ24MV1V,15,RNQ24MV1V,Chênh lệch độ cao tối đa / m,15,13,64,126|127,34,m,
FDBNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ24MV1V,Cả ống lỏng và ống hơi,RNQ24MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,13,64,126|127,35,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,RNQ26MY1,RNQ26MY1,Y1,RNQ26MY1,14,64,126|127,4,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,"1 Pha, 220-240 V, 50 Hz",RNQ26MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",14,64,126|127,5,,
