combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MY1,Y1,"3 Pha, 380-415 V, 50 Hz",14,64,126|127,6,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDBNQ26MV1,7.6,RNQ26MY1,"Công suất làm lạnh1,2 / kW",7.6,14,64,126|127,7,kW,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDBNQ26MV1,"26,000",RNQ26MY1,Btu/h,"26,000",14,64,126|127,8,Btu/h,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,power_input_kw,FDBNQ26MV1,2.62,RNQ26MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.62,14,64,126|127,9,kW,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cop,FDBNQ26MV1,2.90,RNQ26MY1,COP / W/W,2.90,14,64,126|127,10,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cspf,FDBNQ26MV1,3.08,RNQ26MY1,CSPF / Wh/Wh,3.08,14,64,126|127,11,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,----------,RNQ26MY1,Dàn lạnh / Màu sắc,----------,14,64,126|127,12,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,airflow,FDBNQ26MV1,18 / 15,RNQ26MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/min,18 / 15,14,64,126|127,13,m3/min,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,635 / 530,RNQ26MY1,cfm,635 / 530,14,64,126|127,14,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDBNQ26MV1,2.0,RNQ26MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,2.0,14,64,126|127,15,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FDBNQ26MV1,43 / 40,RNQ26MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),43 / 40,14,64,126|127,16,dB(A),
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,"260 X 1,300 X 580",RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,"260 X 1,300 X 580",14,64,126|127,17,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,32,RNQ26MY1,Khối lượng / kg,32,14,64,126|127,18,kg,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,14 đến 25,RNQ26MY1,Dải hoạt động / °CWB,14 đến 25,14,64,126|127,19,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,Trắng ngà,RNQ26MY1,Dàn nóng / Màu sắc,Trắng ngà,14,64,126|127,20,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,compressor_type,FDBNQ26MV1,Kiểu rotor dạng kín,RNQ26MY1,Máy nén / Loại,Kiểu rotor dạng kín,14,64,126|127,21,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,2.2,RNQ26MY1,Công suất động cơ điện / kW,2.2,14,64,126|127,22,kW,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MY1,Môi chất lạnh (R-410A) / kg,2.0 (Nạp cho 10 m),14,64,126|127,23,kg,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FDBNQ26MV1,54,RNQ26MY1,"Độ ồn4,5 / dB(A)",54,14,64,126|127,24,dB(A),
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,735 X 825 X 300,RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,14,64,126|127,25,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,----------,RNQ26MY1,Khối lượng / V1 / kg,----------,14,64,126|127,26,kg,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,56,RNQ26MY1,Y1,56,14,64,126|127,27,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,21 đến 46,RNQ26MY1,Dải hoạt động / °CDB,21 đến 46,14,64,126|127,28,,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDBNQ26MV1,o/9.5,RNQ26MY1,Ống kết nối / Lỏng / mm,o/9.5,14,64,126|127,29,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,o/15.9,RNQ26MY1,Hơi / mm,o/15.9,14,64,126|127,30,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),RNQ26MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kín trong o/21.6 X Đường kín ngoài o/27.2),14,64,126|127,31,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,o/18.0 (Lỗ),RNQ26MY1,Dàn nóng / mm,o/18.0 (Lỗ),14,64,126|127,32,mm,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDBNQ26MV1,30 (Chiều dài tương đương 50 m),RNQ26MY1,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50 m),14,64,126|127,33,m,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDBNQ26MV1,20,RNQ26MY1,Chênh lệch độ cao tối đa / m,20,14,64,126|127,34,m,
FDBNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDBNQ26MV1,Cả ống lỏng và ống hơi,RNQ26MY1,Cách nhiệt,Cả ống lỏng và ống hơi,14,64,126|127,35,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,RNQ26MY1,RNQ26MV19,Y1,RNQ26MY1,9,64,126|127,4,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"1 Pha, 220-240 V, 50 Hz",RNQ26MV19,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,64,126|127,5,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MV19,Y1,"3 Pha, 380-415 V, 50 Hz",9,64,126|127,6,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ26MV1,7.6,RNQ26MV19,"Công suất làm lạnh1,2 / kW",7.6,9,64,126|127,7,kW,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ26MV1,"26,000",RNQ26MV19,Btu/h,"26,000",9,64,126|127,8,Btu/h,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ26MV1,2.62,RNQ26MV19,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.62,9,64,126|127,9,kW,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cop,FDMNQ26MV1,2.90,RNQ26MV19,COP / W/W,2.90,9,64,126|127,10,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,cspf,FDMNQ26MV1,3.08,RNQ26MV19,CSPF / Wh/Wh,3.08,9,64,126|127,11,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,----------,RNQ26MV19,Dàn lạnh / Màu sắc,----------,9,64,126|127,12,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,airflow,FDMNQ26MV1,23,RNQ26MV19,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,23,9,64,126|127,13,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,812,RNQ26MV19,cfm,812,9,64,126|127,14,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ26MV1,8.5,RNQ26MV19,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,8.5,9,64,126|127,15,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,noise_level,FDMNQ26MV1,42 / 38,RNQ26MV19,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),42 / 38,9,64,126|127,16,dB(A),
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"305 X 1,350 X 680",RNQ26MV19,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,350 X 680",9,64,126|127,17,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,43,RNQ26MV19,Khối lượng / kg,43,9,64,126|127,18,kg,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,14 đến 25,RNQ26MV19,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,9,64,126|127,19,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,Trắng ngà,RNQ26MV19,Dàn nóng / Màu sắc,Trắng ngà,9,64,126|127,20,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,compressor_type,FDMNQ26MV1,Kiểu rotor dạng kín,RNQ26MV19,Máy nén / Loại,Kiểu rotor dạng kín,9,64,126|127,21,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,2.2,RNQ26MV19,Công suất động cơ điện / kW,2.2,9,64,126|127,22,kW,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MV19,Môi chất lạnh (R-410A) / kg,2.0 (Nạp cho 10 m),9,64,126|127,23,kg,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,noise_level,FDMNQ26MV1,54,RNQ26MV19,"Độ ồn4,5 / dB(A)",54,9,64,126|127,24,dB(A),
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,735 X 825 X 300,RNQ26MV19,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,9,64,126|127,25,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,56,RNQ26MV19,Khối lượng / V1 / kg,56,9,64,126|127,26,kg,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,56,RNQ26MV19,Y1,56,9,64,126|127,27,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,21 đến 46,RNQ26MV19,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,9,64,126|127,28,,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ26MV1,o/9.5,RNQ26MV19,Ống kết nối / Lỏng / mm,o/9.5,9,64,126|127,29,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,o/15.9,RNQ26MV19,Hơi / mm,o/15.9,9,64,126|127,30,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ26MV19,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),9,64,126|127,31,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,o/18.0 (Lỗ),RNQ26MV19,Dàn nóng / mm,o/18.0 (Lỗ),9,64,126|127,32,mm,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ26MV1,30 (Chiều dài tương đương 50 m),RNQ26MV19,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50 m),9,64,126|127,33,m,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ26MV1,20,RNQ26MV19,Chênh lệch độ cao tối đa / m,20,9,64,126|127,34,m,
FDMNQ26MV1/RNQ26MV19,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,Cả ống lỏng và ống hơi,RNQ26MV19,Cách nhiệt,Cả ống lỏng và ống hơi,9,64,126|127,35,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,RNQ26MY1,RNQ26MY1,Y1,RNQ26MY1,9,64,126|127,4,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"1 Pha, 220-240 V, 50 Hz",RNQ26MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,64,126|127,5,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MY1,Y1,"3 Pha, 380-415 V, 50 Hz",9,64,126|127,6,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ26MV1,7.6,RNQ26MY1,"Công suất làm lạnh1,2 / kW",7.6,9,64,126|127,7,kW,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ26MV1,"26,000",RNQ26MY1,Btu/h,"26,000",9,64,126|127,8,Btu/h,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ26MV1,2.62,RNQ26MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.62,9,64,126|127,9,kW,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cop,FDMNQ26MV1,2.90,RNQ26MY1,COP / W/W,2.90,9,64,126|127,10,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cspf,FDMNQ26MV1,3.08,RNQ26MY1,CSPF / Wh/Wh,3.08,9,64,126|127,11,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,----------,RNQ26MY1,Dàn lạnh / Màu sắc,----------,9,64,126|127,12,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,airflow,FDMNQ26MV1,23,RNQ26MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,23,9,64,126|127,13,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,812,RNQ26MY1,cfm,812,9,64,126|127,14,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ26MV1,8.5,RNQ26MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,8.5,9,64,126|127,15,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ26MV1,42 / 38,RNQ26MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),42 / 38,9,64,126|127,16,dB(A),
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,"305 X 1,350 X 680",RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,350 X 680",9,64,126|127,17,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,43,RNQ26MY1,Khối lượng / kg,43,9,64,126|127,18,kg,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,14 đến 25,RNQ26MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,9,64,126|127,19,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,Trắng ngà,RNQ26MY1,Dàn nóng / Màu sắc,Trắng ngà,9,64,126|127,20,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ26MV1,Kiểu rotor dạng kín,RNQ26MY1,Máy nén / Loại,Kiểu rotor dạng kín,9,64,126|127,21,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,2.2,RNQ26MY1,Công suất động cơ điện / kW,2.2,9,64,126|127,22,kW,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MY1,Môi chất lạnh (R-410A) / kg,2.0 (Nạp cho 10 m),9,64,126|127,23,kg,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ26MV1,54,RNQ26MY1,"Độ ồn4,5 / dB(A)",54,9,64,126|127,24,dB(A),
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,735 X 825 X 300,RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,9,64,126|127,25,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,56,RNQ26MY1,Khối lượng / V1 / kg,56,9,64,126|127,26,kg,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,56,RNQ26MY1,Y1,56,9,64,126|127,27,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,21 đến 46,RNQ26MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,9,64,126|127,28,,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ26MV1,o/9.5,RNQ26MY1,Ống kết nối / Lỏng / mm,o/9.5,9,64,126|127,29,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,o/15.9,RNQ26MY1,Hơi / mm,o/15.9,9,64,126|127,30,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ26MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),9,64,126|127,31,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,o/18.0 (Lỗ),RNQ26MY1,Dàn nóng / mm,o/18.0 (Lỗ),9,64,126|127,32,mm,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ26MV1,30 (Chiều dài tương đương 50 m),RNQ26MY1,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50 m),9,64,126|127,33,m,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ26MV1,20,RNQ26MY1,Chênh lệch độ cao tối đa / m,20,9,64,126|127,34,m,
FDMNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ26MV1,Cả ống lỏng và ống hơi,RNQ26MY1,Cách nhiệt,Cả ống lỏng và ống hơi,9,64,126|127,35,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,RNQ30MY1,RNQ30MV1,Y1,RNQ30MY1,10,64,126|127,4,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"1 Pha, 220-240 V, 50 Hz",RNQ30MV1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,64,126|127,5,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"3 Pha, 380-415 V, 50 Hz",RNQ30MV1,Y1,"3 Pha, 380-415 V, 50 Hz",10,64,126|127,6,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ30MV1,8.8,RNQ30MV1,"Công suất làm lạnh1,2 / kW",8.8,10,64,126|127,7,kW,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ30MV1,"30,000",RNQ30MV1,Btu/h,"30,000",10,64,126|127,8,Btu/h,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ30MV1,3.03,RNQ30MV1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.03,10,64,126|127,9,kW,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cop,FDMNQ30MV1,2.90,RNQ30MV1,COP / W/W,2.90,10,64,126|127,10,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,cspf,FDMNQ30MV1,3.08,RNQ30MV1,CSPF / Wh/Wh,3.08,10,64,126|127,11,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,----------,RNQ30MV1,Dàn lạnh / Màu sắc,----------,10,64,126|127,12,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,airflow,FDMNQ30MV1,37,RNQ30MV1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,37,10,64,126|127,13,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"1,306",RNQ30MV1,cfm,"1,306",10,64,126|127,14,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ30MV1,9.8,RNQ30MV1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,9.8,10,64,126|127,15,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,noise_level,FDMNQ30MV1,44 / 36,RNQ30MV1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),44 / 36,10,64,126|127,16,dB(A),
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"305 X 1,550 X 680",RNQ30MV1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",10,64,126|127,17,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,52,RNQ30MV1,Khối lượng / kg,52,10,64,126|127,18,kg,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,14 đến 25,RNQ30MV1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,10,64,126|127,19,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,Trắng ngà,RNQ30MV1,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,20,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ30MV1,Kiểu rotor dạng kín,RNQ30MV1,Máy nén / Loại,Kiểu rotor dạng kín,10,64,126|127,21,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,2.2,RNQ30MV1,Công suất động cơ điện / kW,2.2,10,64,126|127,22,kW,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,1.9 (Nạp cho 15 m),RNQ30MV1,Môi chất lạnh (R-410A) / kg,1.9 (Nạp cho 15 m),10,64,126|127,23,kg,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,noise_level,FDMNQ30MV1,55,RNQ30MV1,"Độ ồn4,5 / dB(A)",55,10,64,126|127,24,dB(A),
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,990 X 940 X 320,RNQ30MV1,Kích thước (Cao x Rộng x Dày) / mm,990 X 940 X 320,10,64,126|127,25,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,77,RNQ30MV1,Khối lượng / V1 / kg,77,10,64,126|127,26,kg,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,74,RNQ30MV1,Y1,74,10,64,126|127,27,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,21 đến 46,RNQ30MV1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,10,64,126|127,28,,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ30MV1,o/9.5,RNQ30MV1,Ống kết nối / Lỏng / mm,o/9.5,10,64,126|127,29,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,o/15.9,RNQ30MV1,Hơi / mm,o/15.9,10,64,126|127,30,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ30MV1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),10,64,126|127,31,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,o/26.0 (Lỗ),RNQ30MV1,Dàn nóng / mm,o/26.0 (Lỗ),10,64,126|127,32,mm,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ30MV1,50 (Chiều dài tương đương 70 m),RNQ30MV1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),10,64,126|127,33,m,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ30MV1,30,RNQ30MV1,Chênh lệch độ cao tối đa / m,30,10,64,126|127,34,m,
FDMNQ30MV1/RNQ30MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,Cả ống lỏng và ống hơi,RNQ30MV1,Cách nhiệt,Cả ống lỏng và ống hơi,10,64,126|127,35,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,RNQ30MY1,RNQ30MY1,Y1,RNQ30MY1,10,64,126|127,4,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"1 Pha, 220-240 V, 50 Hz",RNQ30MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,64,126|127,5,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"3 Pha, 380-415 V, 50 Hz",RNQ30MY1,Y1,"3 Pha, 380-415 V, 50 Hz",10,64,126|127,6,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ30MV1,8.8,RNQ30MY1,"Công suất làm lạnh1,2 / kW",8.8,10,64,126|127,7,kW,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ30MV1,"30,000",RNQ30MY1,Btu/h,"30,000",10,64,126|127,8,Btu/h,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ30MV1,3.03,RNQ30MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.03,10,64,126|127,9,kW,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cop,FDMNQ30MV1,2.90,RNQ30MY1,COP / W/W,2.90,10,64,126|127,10,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,cspf,FDMNQ30MV1,3.08,RNQ30MY1,CSPF / Wh/Wh,3.08,10,64,126|127,11,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,----------,RNQ30MY1,Dàn lạnh / Màu sắc,----------,10,64,126|127,12,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,airflow,FDMNQ30MV1,37,RNQ30MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,37,10,64,126|127,13,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"1,306",RNQ30MY1,cfm,"1,306",10,64,126|127,14,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ30MV1,9.8,RNQ30MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,9.8,10,64,126|127,15,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ30MV1,44 / 36,RNQ30MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),44 / 36,10,64,126|127,16,dB(A),
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,"305 X 1,550 X 680",RNQ30MY1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",10,64,126|127,17,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,52,RNQ30MY1,Khối lượng / kg,52,10,64,126|127,18,kg,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,14 đến 25,RNQ30MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,10,64,126|127,19,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,Trắng ngà,RNQ30MY1,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,20,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ30MV1,Kiểu rotor dạng kín,RNQ30MY1,Máy nén / Loại,Kiểu rotor dạng kín,10,64,126|127,21,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,2.2,RNQ30MY1,Công suất động cơ điện / kW,2.2,10,64,126|127,22,kW,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,1.9 (Nạp cho 15 m),RNQ30MY1,Môi chất lạnh (R-410A) / kg,1.9 (Nạp cho 15 m),10,64,126|127,23,kg,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ30MV1,55,RNQ30MY1,"Độ ồn4,5 / dB(A)",55,10,64,126|127,24,dB(A),
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,990 X 940 X 320,RNQ30MY1,Kích thước (Cao x Rộng x Dày) / mm,990 X 940 X 320,10,64,126|127,25,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,77,RNQ30MY1,Khối lượng / V1 / kg,77,10,64,126|127,26,kg,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,74,RNQ30MY1,Y1,74,10,64,126|127,27,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,21 đến 46,RNQ30MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,10,64,126|127,28,,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ30MV1,o/9.5,RNQ30MY1,Ống kết nối / Lỏng / mm,o/9.5,10,64,126|127,29,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,o/15.9,RNQ30MY1,Hơi / mm,o/15.9,10,64,126|127,30,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ30MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),10,64,126|127,31,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,o/26.0 (Lỗ),RNQ30MY1,Dàn nóng / mm,o/26.0 (Lỗ),10,64,126|127,32,mm,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ30MV1,50 (Chiều dài tương đương 70 m),RNQ30MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),10,64,126|127,33,m,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ30MV1,30,RNQ30MY1,Chênh lệch độ cao tối đa / m,30,10,64,126|127,34,m,
FDMNQ30MV1/RNQ30MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ30MV1,Cả ống lỏng và ống hơi,RNQ30MY1,Cách nhiệt,Cả ống lỏng và ống hơi,10,64,126|127,35,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,RNQ36MY1,RNQ36MV1,Y1,RNQ36MY1,11,64,126|127,4,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1 Pha, 220-240 V, 50 Hz",RNQ36MV1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,64,126|127,5,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"3 Pha, 380-415 V, 50 Hz",RNQ36MV1,Y1,"3 Pha, 380-415 V, 50 Hz",11,64,126|127,6,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ36MV1,10.6,RNQ36MV1,"Công suất làm lạnh1,2 / kW",10.6,11,64,126|127,7,kW,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ36MV1,"36,000",RNQ36MV1,Btu/h,"36,000",11,64,126|127,8,Btu/h,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ36MV1,3.53,RNQ36MV1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.53,11,64,126|127,9,kW,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cop,FDMNQ36MV1,3.00,RNQ36MV1,COP / W/W,3.00,11,64,126|127,10,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,cspf,FDMNQ36MV1,3.19,RNQ36MV1,CSPF / Wh/Wh,3.19,11,64,126|127,11,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,----------,RNQ36MV1,Dàn lạnh / Màu sắc,----------,11,64,126|127,12,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,airflow,FDMNQ36MV1,37,RNQ36MV1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,37,11,64,126|127,13,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1,306",RNQ36MV1,cfm,"1,306",11,64,126|127,14,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ36MV1,9.8,RNQ36MV1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,9.8,11,64,126|127,15,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,noise_level,FDMNQ36MV1,45 / 37,RNQ36MV1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),45 / 37,11,64,126|127,16,dB(A),
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"305 X 1,550 X 680",RNQ36MV1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",11,64,126|127,17,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,52,RNQ36MV1,Khối lượng / kg,52,11,64,126|127,18,kg,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,14 đến 25,RNQ36MV1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,11,64,126|127,19,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,Trắng ngà,RNQ36MV1,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,20,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ36MV1,Kiểu rotor dạng kín,RNQ36MV1,Máy nén / Loại,Kiểu rotor dạng kín,11,64,126|127,21,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,2.7,RNQ36MV1,Công suất động cơ điện / kW,2.7,11,64,126|127,22,kW,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,3.2 (Nạp cho 15 m),RNQ36MV1,Môi chất lạnh (R-410A) / kg,3.2 (Nạp cho 15 m),11,64,126|127,23,kg,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,noise_level,FDMNQ36MV1,54,RNQ36MV1,"Độ ồn4,5 / dB(A)",54,11,64,126|127,24,dB(A),
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1,345 X 900 X 320",RNQ36MV1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",11,64,126|127,25,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,103,RNQ36MV1,Khối lượng / V1 / kg,103,11,64,126|127,26,kg,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,103,RNQ36MV1,Y1,103,11,64,126|127,27,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,21 đến 46,RNQ36MV1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,11,64,126|127,28,,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ36MV1,o/9.5,RNQ36MV1,Ống kết nối / Lỏng / mm,o/9.5,11,64,126|127,29,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,o/15.9,RNQ36MV1,Hơi / mm,o/15.9,11,64,126|127,30,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ36MV1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),11,64,126|127,31,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,o/26.0 (Lỗ),RNQ36MV1,Dàn nóng / mm,o/26.0 (Lỗ),11,64,126|127,32,mm,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ36MV1,50 (Chiều dài tương đương 70 m),RNQ36MV1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),11,64,126|127,33,m,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ36MV1,30,RNQ36MV1,Chênh lệch độ cao tối đa / m,30,11,64,126|127,34,m,
FDMNQ36MV1/RNQ36MV1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,Cả ống lỏng và ống hơi,RNQ36MV1,Cách nhiệt,Cả ống lỏng và ống hơi,11,64,126|127,35,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,RNQ36MY1,RNQ36MY1,Y1,RNQ36MY1,11,64,126|127,4,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1 Pha, 220-240 V, 50 Hz",RNQ36MY1,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,64,126|127,5,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"3 Pha, 380-415 V, 50 Hz",RNQ36MY1,Y1,"3 Pha, 380-415 V, 50 Hz",11,64,126|127,6,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ36MV1,10.6,RNQ36MY1,"Công suất làm lạnh1,2 / kW",10.6,11,64,126|127,7,kW,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ36MV1,"36,000",RNQ36MY1,Btu/h,"36,000",11,64,126|127,8,Btu/h,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ36MV1,3.53,RNQ36MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.53,11,64,126|127,9,kW,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cop,FDMNQ36MV1,3.00,RNQ36MY1,COP / W/W,3.00,11,64,126|127,10,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,cspf,FDMNQ36MV1,3.19,RNQ36MY1,CSPF / Wh/Wh,3.19,11,64,126|127,11,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,----------,RNQ36MY1,Dàn lạnh / Màu sắc,----------,11,64,126|127,12,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,airflow,FDMNQ36MV1,37,RNQ36MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,37,11,64,126|127,13,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1,306",RNQ36MY1,cfm,"1,306",11,64,126|127,14,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ36MV1,9.8,RNQ36MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,9.8,11,64,126|127,15,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ36MV1,45 / 37,RNQ36MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),45 / 37,11,64,126|127,16,dB(A),
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"305 X 1,550 X 680",RNQ36MY1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",11,64,126|127,17,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,52,RNQ36MY1,Khối lượng / kg,52,11,64,126|127,18,kg,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,14 đến 25,RNQ36MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,11,64,126|127,19,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,Trắng ngà,RNQ36MY1,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,20,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ36MV1,Kiểu rotor dạng kín,RNQ36MY1,Máy nén / Loại,Kiểu rotor dạng kín,11,64,126|127,21,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,2.7,RNQ36MY1,Công suất động cơ điện / kW,2.7,11,64,126|127,22,kW,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,3.2 (Nạp cho 15 m),RNQ36MY1,Môi chất lạnh (R-410A) / kg,3.2 (Nạp cho 15 m),11,64,126|127,23,kg,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ36MV1,54,RNQ36MY1,"Độ ồn4,5 / dB(A)",54,11,64,126|127,24,dB(A),
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,"1,345 X 900 X 320",RNQ36MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",11,64,126|127,25,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,103,RNQ36MY1,Khối lượng / V1 / kg,103,11,64,126|127,26,kg,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,103,RNQ36MY1,Y1,103,11,64,126|127,27,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,21 đến 46,RNQ36MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,11,64,126|127,28,,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ36MV1,o/9.5,RNQ36MY1,Ống kết nối / Lỏng / mm,o/9.5,11,64,126|127,29,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,o/15.9,RNQ36MY1,Hơi / mm,o/15.9,11,64,126|127,30,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ36MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),11,64,126|127,31,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,o/26.0 (Lỗ),RNQ36MY1,Dàn nóng / mm,o/26.0 (Lỗ),11,64,126|127,32,mm,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ36MV1,50 (Chiều dài tương đương 70 m),RNQ36MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),11,64,126|127,33,m,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ36MV1,30,RNQ36MY1,Chênh lệch độ cao tối đa / m,30,11,64,126|127,34,m,
FDMNQ36MV1/RNQ36MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ36MV1,Cả ống lỏng và ống hơi,RNQ36MY1,Cách nhiệt,Cả ống lỏng và ống hơi,11,64,126|127,35,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,RNQ42MY1,RNQ42MY1,Y1,RNQ42MY1,12,64,126|127,4,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,"3 Pha, 380-415 V, 50 Hz",RNQ42MY1,Y1,"3 Pha, 380-415 V, 50 Hz",12,64,126|127,6,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ42MV1,12.3,RNQ42MY1,"Công suất làm lạnh1,2 / kW",12.3,12,64,126|127,7,kW,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ42MV1,"42,000",RNQ42MY1,Btu/h,"42,000",12,64,126|127,8,Btu/h,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ42MV1,4.49,RNQ42MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,4.49,12,64,126|127,9,kW,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cop,FDMNQ42MV1,2.74,RNQ42MY1,COP / W/W,2.74,12,64,126|127,10,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cspf,FDMNQ42MV1,2.91,RNQ42MY1,CSPF / Wh/Wh,2.91,12,64,126|127,11,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,----------,RNQ42MY1,Dàn lạnh / Màu sắc,----------,12,64,126|127,12,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,airflow,FDMNQ42MV1,42,RNQ42MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,42,12,64,126|127,13,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,"1,483",RNQ42MY1,cfm,"1,483",12,64,126|127,14,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ42MV1,8.0,RNQ42MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,8.0,12,64,126|127,15,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ42MV1,46 / 37,RNQ42MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),46 / 37,12,64,126|127,16,dB(A),
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,"305 X 1,550 X 680",RNQ42MY1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",12,64,126|127,17,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,52,RNQ42MY1,Khối lượng / kg,52,12,64,126|127,18,kg,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,14 đến 25,RNQ42MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,12,64,126|127,19,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,Trắng ngà,RNQ42MY1,Dàn nóng / Màu sắc,Trắng ngà,12,64,126|127,20,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ42MV1,Kiểu xoắn ốc dạng kín,RNQ42MY1,Máy nén / Loại,Kiểu xoắn ốc dạng kín,12,64,126|127,21,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,3.75,RNQ42MY1,Công suất động cơ điện / kW,3.75,12,64,126|127,22,kW,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,2.7 (Nạp cho 15 m),RNQ42MY1,Môi chất lạnh (R-410A) / kg,2.7 (Nạp cho 15 m),12,64,126|127,23,kg,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ42MV1,56,RNQ42MY1,"Độ ồn4,5 / dB(A)",56,12,64,126|127,24,dB(A),
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,"1,345 X 900 X 320",RNQ42MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",12,64,126|127,25,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,----------,RNQ42MY1,Khối lượng / V1 / kg,----------,12,64,126|127,26,kg,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,107,RNQ42MY1,Y1,107,12,64,126|127,27,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,21 đến 46,RNQ42MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,12,64,126|127,28,,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ42MV1,o/9.5,RNQ42MY1,Ống kết nối / Lỏng / mm,o/9.5,12,64,126|127,29,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,o/15.9,RNQ42MY1,Hơi / mm,o/15.9,12,64,126|127,30,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ42MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),12,64,126|127,31,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,o/26.0 (Lỗ),RNQ42MY1,Dàn nóng / mm,o/26.0 (Lỗ),12,64,126|127,32,mm,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ42MV1,50 (Chiều dài tương đương 70 m),RNQ42MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),12,64,126|127,33,m,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ42MV1,30,RNQ42MY1,Chênh lệch độ cao tối đa / m,30,12,64,126|127,34,m,
FDMNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ42MV1,Cả ống lỏng và ống hơi,RNQ42MY1,Cách nhiệt,Cả ống lỏng và ống hơi,12,64,126|127,35,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,RNQ48MY1,RNQ48MY1,Y1,RNQ48MY1,13,64,126|127,4,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,"3 Pha, 380-415 V, 50 Hz",RNQ48MY1,Y1,"3 Pha, 380-415 V, 50 Hz",13,64,126|127,6,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FDMNQ48MV1,14.1,RNQ48MY1,"Công suất làm lạnh1,2 / kW",14.1,13,64,126|127,7,kW,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FDMNQ48MV1,"48,000",RNQ48MY1,Btu/h,"48,000",13,64,126|127,8,Btu/h,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,power_input_kw,FDMNQ48MV1,5.56,RNQ48MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,5.56,13,64,126|127,9,kW,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cop,FDMNQ48MV1,2.54,RNQ48MY1,COP / W/W,2.54,13,64,126|127,10,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cspf,FDMNQ48MV1,2.70,RNQ48MY1,CSPF / Wh/Wh,2.70,13,64,126|127,11,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,----------,RNQ48MY1,Dàn lạnh / Màu sắc,----------,13,64,126|127,12,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,airflow,FDMNQ48MV1,42,RNQ48MY1,Quạt / Lưu lượng gió (Cao/Thấp)3 / m3/phút,42,13,64,126|127,13,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,"1,483",RNQ48MY1,cfm,"1,483",13,64,126|127,14,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,external_static_pressure_pa,FDMNQ48MV1,8.0,RNQ48MY1,Tỷ lệ bên ngoài áp suất tĩnh3 / mmH2O,8.0,13,64,126|127,15,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ48MV1,46 / 37,RNQ48MY1,Độ ồn (Cao/Thấp) (220 V)4 / dB(A),46 / 37,13,64,126|127,16,dB(A),
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,"305 X 1,550 X 680",RNQ48MY1,Kích thước (Cao x Rộng x Dày) / mm,"305 X 1,550 X 680",13,64,126|127,17,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,52,RNQ48MY1,Khối lượng / kg,52,13,64,126|127,18,kg,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,14 đến 25,RNQ48MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,13,64,126|127,19,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,Trắng ngà,RNQ48MY1,Dàn nóng / Màu sắc,Trắng ngà,13,64,126|127,20,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,compressor_type,FDMNQ48MV1,Kiểu xoắn ốc dạng kín,RNQ48MY1,Máy nén / Loại,Kiểu xoắn ốc dạng kín,13,64,126|127,21,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,4.5,RNQ48MY1,Công suất động cơ điện / kW,4.5,13,64,126|127,22,kW,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,3.2 (Nạp cho 15 m),RNQ48MY1,Môi chất lạnh (R-410A) / kg,3.2 (Nạp cho 15 m),13,64,126|127,23,kg,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FDMNQ48MV1,58,RNQ48MY1,"Độ ồn4,5 / dB(A)",58,13,64,126|127,24,dB(A),
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,"1,345 X 900 X 320",RNQ48MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",13,64,126|127,25,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,----------,RNQ48MY1,Khối lượng / V1 / kg,----------,13,64,126|127,26,kg,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,111,RNQ48MY1,Y1,111,13,64,126|127,27,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,21 đến 46,RNQ48MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,13,64,126|127,28,,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FDMNQ48MV1,o/9.5,RNQ48MY1,Ống kết nối / Lỏng / mm,o/9.5,13,64,126|127,29,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,o/15.9,RNQ48MY1,Hơi / mm,o/15.9,13,64,126|127,30,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),RNQ48MY1,Ống xả / Dàn lạnh / mm,3/4B (Đường kính trong o/21.6X Đường kính ngoài o/27.2),13,64,126|127,31,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,o/26.0 (Lỗ),RNQ48MY1,Dàn nóng / mm,o/26.0 (Lỗ),13,64,126|127,32,mm,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FDMNQ48MV1,50 (Chiều dài tương đương 70 m),RNQ48MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70 m),13,64,126|127,33,m,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FDMNQ48MV1,30,RNQ48MY1,Chênh lệch độ cao tối đa / m,30,13,64,126|127,34,m,
FDMNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FDMNQ48MV1,Cả ống lỏng và ống hơi,RNQ48MY1,Cách nhiệt,Cả ống lỏng và ống hơi,13,64,126|127,35,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,"1 Pha, 220-240 V, 50 Hz",RC50AGV1V,Nguồn điện / Dàn lạnh / V1,"1 Pha, 220-240 V, 50 Hz",6,64,126|127,5,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC50AV1V,5.42,RC50AGV1V,Công suất làm lạnh / kW,5.42,6,64,126|127,7,kW,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC50AV1V,"18,500",RC50AGV1V,Btu/h,"18,500",6,64,126|127,8,Btu/h,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,power_input_kw,FCC50AV1V,1.68,RC50AGV1V,Công suất điện tiêu thụ / Làm lạnh / kW,1.68,6,64,126|127,9,kW,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,cop,FCC50AV1V,3.23,RC50AGV1V,COP / W/W,3.23,6,64,126|127,10,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,cspf,FCC50AV1V,3.43,RC50AGV1V,CSPF / Wh/Wh,3.43,6,64,126|127,11,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,BC50FV,RC50AGV1V,Dàn lạnh / Mặt nạ,BC50FV,6,64,126|127,12,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,Trắng sáng,RC50AGV1V,Màu mặt nạ,Trắng sáng,6,64,126|127,13,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,airflow,FCC50AV1V,23.8 / 19.8 / 15.9 / 12.5,RC50AGV1V,Lưu lượng gió (Cao/Thấp) / m3/phút,23.8 / 19.8 / 15.9 / 12.5,6,64,126|127,14,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,840 / 700 / 560 / 440,RC50AGV1V,cfm,840 / 700 / 560 / 440,6,64,126|127,15,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC50AV1V,42 / 39 / 37 / 35,RC50AGV1V,Độ ồn (Cao/Thấp) / dB(A),42 / 39 / 37 / 35,6,64,126|127,16,dB(A),
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,246 X 840 X 840,RC50AGV1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,246 X 840 X 840,6,64,126|127,17,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,69 X 950 X 950,RC50AGV1V,Mặt nạ / mm,69 X 950 X 950,6,64,126|127,18,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,22,RC50AGV1V,Khối lượng / Thiết bị / kg,22,6,64,126|127,19,kg,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,14 đến 23,RC50AGV1V,Dãi hoạt động / °CWB,14 đến 23,6,64,126|127,20,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,Trắng ngà,RC50AGV1V,Dàn nóng / Màu sắc,Trắng ngà,6,64,126|127,21,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,compressor_type,FCC50AV1V,Kiểu rotor,RC50AGV1V,Máy nén / Loại,Kiểu rotor,6,64,126|127,22,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,1.46,RC50AGV1V,Công suất động cơ điện / kW,1.46,6,64,126|127,23,kW,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC50AV1V,0.7 (Nạp cho 7.5 m),RC50AGV1V,Mức nạp sẵn môi chất lạnh (R32) / kg,0.7 (Nạp cho 7.5 m),6,64,126|127,24,kg,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC50AV1V,52,RC50AGV1V,Độ ồn / dB(A),52,6,64,126|127,25,dB(A),
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,615 X 845 X 300,RC50AGV1V,Kích thước (Cao x Rộng x Dày) / mm,615 X 845 X 300,6,64,126|127,26,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,40,RC50AGV1V,Khối lượng / kg,40,6,64,126|127,27,kg,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,19 đến 46,RC50AGV1V,Dải hoạt động / °CDB,19 đến 46,6,64,126|127,28,,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC50AV1V,o/6.4,RC50AGV1V,Ống kết nối / Lỏng / mm,o/6.4,6,64,126|127,29,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,o/12.7,RC50AGV1V,Hơi / mm,o/12.7,6,64,126|127,30,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC50AV1V,o/19.0,RC50AGV1V,Ống xả / Dàn lạnh / mm,o/19.0,6,64,126|127,31,mm,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC50AV1V,35,RC50AGV1V,Chiều dài đường ống tối đa / m,35,6,64,126|127,32,m,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC50AV1V,20,RC50AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,20,6,64,126|127,33,m,
FCC50AV1V/RC50AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC50AV1V,Cả ống hơi và ống lỏng,RC50AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,6,64,126|127,34,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,"1 Pha, 220-240 V, 50 Hz",RC60AGV1V,Nguồn điện / Dàn lạnh / V1,"1 Pha, 220-240 V, 50 Hz",7,64,126|127,5,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC60AV1V,7.03,RC60AGV1V,Công suất làm lạnh / kW,7.03,7,64,126|127,7,kW,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC60AV1V,"24,000",RC60AGV1V,Btu/h,"24,000",7,64,126|127,8,Btu/h,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,power_input_kw,FCC60AV1V,2.13,RC60AGV1V,Công suất điện tiêu thụ / Làm lạnh / kW,2.13,7,64,126|127,9,kW,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,cop,FCC60AV1V,3.30,RC60AGV1V,COP / W/W,3.30,7,64,126|127,10,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,cspf,FCC60AV1V,3.50,RC60AGV1V,CSPF / Wh/Wh,3.50,7,64,126|127,11,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,BC50FV,RC60AGV1V,Dàn lạnh / Mặt nạ,BC50FV,7,64,126|127,12,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,Trắng sáng,RC60AGV1V,Màu mặt nạ,Trắng sáng,7,64,126|127,13,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,airflow,FCC60AV1V,25.2 / 21.5 / 17.6 / 13.9,RC60AGV1V,Lưu lượng gió (Cao/Thấp) / m3/phút,25.2 / 21.5 / 17.6 / 13.9,7,64,126|127,14,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,890 / 760 / 620 / 490,RC60AGV1V,cfm,890 / 760 / 620 / 490,7,64,126|127,15,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC60AV1V,44 / 40 / 37 / 35,RC60AGV1V,Độ ồn (Cao/Thấp) / dB(A),44 / 40 / 37 / 35,7,64,126|127,16,dB(A),
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,246 X 840 X 840,RC60AGV1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,246 X 840 X 840,7,64,126|127,17,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,69 X 950 X 950,RC60AGV1V,Mặt nạ / mm,69 X 950 X 950,7,64,126|127,18,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,22,RC60AGV1V,Khối lượng / Thiết bị / kg,22,7,64,126|127,19,kg,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,14 đến 23,RC60AGV1V,Dãi hoạt động / °CWB,14 đến 23,7,64,126|127,20,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,Trắng ngà,RC60AGV1V,Dàn nóng / Màu sắc,Trắng ngà,7,64,126|127,21,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,compressor_type,FCC60AV1V,Kiểu rotor,RC60AGV1V,Máy nén / Loại,Kiểu rotor,7,64,126|127,22,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,1.87,RC60AGV1V,Công suất động cơ điện / kW,1.87,7,64,126|127,23,kW,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC60AV1V,1.25 (Nạp cho 7.5 m),RC60AGV1V,Mức nạp sẵn môi chất lạnh (R32) / kg,1.25 (Nạp cho 7.5 m),7,64,126|127,24,kg,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC60AV1V,52,RC60AGV1V,Độ ồn / dB(A),52,7,64,126|127,25,dB(A),
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,615 X 845 X 300,RC60AGV1V,Kích thước (Cao x Rộng x Dày) / mm,615 X 845 X 300,7,64,126|127,26,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,46,RC60AGV1V,Khối lượng / kg,46,7,64,126|127,27,kg,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,19 đến 46,RC60AGV1V,Dải hoạt động / °CDB,19 đến 46,7,64,126|127,28,,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC60AV1V,o/6.4,RC60AGV1V,Ống kết nối / Lỏng / mm,o/6.4,7,64,126|127,29,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,o/12.7,RC60AGV1V,Hơi / mm,o/12.7,7,64,126|127,30,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC60AV1V,o/19.0,RC60AGV1V,Ống xả / Dàn lạnh / mm,o/19.0,7,64,126|127,31,mm,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC60AV1V,35,RC60AGV1V,Chiều dài đường ống tối đa / m,35,7,64,126|127,32,m,
