combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC60AV1V,20,RC60AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,20,7,64,126|127,33,m,
FCC60AV1V/RC60AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC60AV1V,Cả ống hơi và ống lỏng,RC60AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,7,64,126|127,34,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,"1 Pha, 220-240 V, 50 Hz",RC85AGV1V,Nguồn điện / Dàn lạnh / V1,"1 Pha, 220-240 V, 50 Hz",8,64,126|127,5,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC85AV1V,8.79,RC85AGV1V,Công suất làm lạnh / kW,8.79,8,64,126|127,7,kW,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC85AV1V,"30,000",RC85AGV1V,Btu/h,"30,000",8,64,126|127,8,Btu/h,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,power_input_kw,FCC85AV1V,2.71,RC85AGV1V,Công suất điện tiêu thụ / Làm lạnh / kW,2.71,8,64,126|127,9,kW,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cop,FCC85AV1V,3.24,RC85AGV1V,COP / W/W,3.24,8,64,126|127,10,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cspf,FCC85AV1V,3.44,RC85AGV1V,CSPF / Wh/Wh,3.44,8,64,126|127,11,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,BC50FV,RC85AGV1V,Dàn lạnh / Mặt nạ,BC50FV,8,64,126|127,12,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,Trắng sáng,RC85AGV1V,Màu mặt nạ,Trắng sáng,8,64,126|127,13,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,airflow,FCC85AV1V,25.2 / 21.5 / 17.6 / 13.9,RC85AGV1V,Lưu lượng gió (Cao/Thấp) / m3/phút,25.2 / 21.5 / 17.6 / 13.9,8,64,126|127,14,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,890 / 760 / 620 / 490,RC85AGV1V,cfm,890 / 760 / 620 / 490,8,64,126|127,15,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC85AV1V,44 / 40 / 37 / 35,RC85AGV1V,Độ ồn (Cao/Thấp) / dB(A),44 / 40 / 37 / 35,8,64,126|127,16,dB(A),
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,246 X 840 X 840,RC85AGV1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,246 X 840 X 840,8,64,126|127,17,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,69 X 950 X 950,RC85AGV1V,Mặt nạ / mm,69 X 950 X 950,8,64,126|127,18,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,22,RC85AGV1V,Khối lượng / Thiết bị / kg,22,8,64,126|127,19,kg,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,14 đến 23,RC85AGV1V,Dãi hoạt động / °CWB,14 đến 23,8,64,126|127,20,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,Trắng ngà,RC85AGV1V,Dàn nóng / Màu sắc,Trắng ngà,8,64,126|127,21,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,compressor_type,FCC85AV1V,Kiểu rotor (đôi),RC85AGV1V,Máy nén / Loại,Kiểu rotor (đôi),8,64,126|127,22,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,2.42,RC85AGV1V,Công suất động cơ điện / kW,2.42,8,64,126|127,23,kW,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC85AV1V,1.55 (Nạp cho 7.5 m),RC85AGV1V,Mức nạp sẵn môi chất lạnh (R32) / kg,1.55 (Nạp cho 7.5 m),8,64,126|127,24,kg,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,noise_level,FCC85AV1V,53,RC85AGV1V,Độ ồn / dB(A),53,8,64,126|127,25,dB(A),
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,695 X 930 X 350,RC85AGV1V,Kích thước (Cao x Rộng x Dày) / mm,695 X 930 X 350,8,64,126|127,26,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,56,RC85AGV1V,Khối lượng / kg,56,8,64,126|127,27,kg,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,19 đến 46,RC85AGV1V,Dải hoạt động / °CDB,19 đến 46,8,64,126|127,28,,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC85AV1V,o/9.5,RC85AGV1V,Ống kết nối / Lỏng / mm,o/9.5,8,64,126|127,29,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,o/15.9,RC85AGV1V,Hơi / mm,o/15.9,8,64,126|127,30,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,o/19.0,RC85AGV1V,Ống xả / Dàn lạnh / mm,o/19.0,8,64,126|127,31,mm,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC85AV1V,50,RC85AGV1V,Chiều dài đường ống tối đa / m,50,8,64,126|127,32,m,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC85AV1V,30,RC85AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,30,8,64,126|127,33,m,
FCC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC85AV1V,Cả ống hơi và ống lỏng,RC85AGV1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,8,64,126|127,34,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,RC85AGY1V,RC85AGY1V,Y1,RC85AGY1V,9,64,126|127,4,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,"3 Pha, 380-415 V, 50 Hz",RC85AGY1V,Dàn nóng / Y1,"3 Pha, 380-415 V, 50 Hz",9,64,126|127,6,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC85AV1V,8.79,RC85AGY1V,Công suất làm lạnh / kW,8.79,9,64,126|127,7,kW,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC85AV1V,"30,000",RC85AGY1V,Btu/h,"30,000",9,64,126|127,8,Btu/h,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FCC85AV1V,2.70,RC85AGY1V,Công suất điện tiêu thụ / Làm lạnh / kW,2.70,9,64,126|127,9,kW,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cop,FCC85AV1V,3.26,RC85AGY1V,COP / W/W,3.26,9,64,126|127,10,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cspf,FCC85AV1V,3.46,RC85AGY1V,CSPF / Wh/Wh,3.46,9,64,126|127,11,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,BC50FV,RC85AGY1V,Dàn lạnh / Mặt nạ,BC50FV,9,64,126|127,12,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,Trắng sáng,RC85AGY1V,Màu mặt nạ,Trắng sáng,9,64,126|127,13,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,airflow,FCC85AV1V,25.2 / 21.5 / 17.6 / 13.9,RC85AGY1V,Lưu lượng gió (Cao/Thấp) / m3/phút,25.2 / 21.5 / 17.6 / 13.9,9,64,126|127,14,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,890 / 760 / 620 / 490,RC85AGY1V,cfm,890 / 760 / 620 / 490,9,64,126|127,15,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC85AV1V,44 / 40 / 37 / 35,RC85AGY1V,Độ ồn (Cao/Thấp) / dB(A),44 / 40 / 37 / 35,9,64,126|127,16,dB(A),
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,246 X 840 X 840,RC85AGY1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,246 X 840 X 840,9,64,126|127,17,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,69 X 950 X 950,RC85AGY1V,Mặt nạ / mm,69 X 950 X 950,9,64,126|127,18,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,22,RC85AGY1V,Khối lượng / Thiết bị / kg,22,9,64,126|127,19,kg,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,14 đến 23,RC85AGY1V,Dãi hoạt động / °CWB,14 đến 23,9,64,126|127,20,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,Trắng ngà,RC85AGY1V,Dàn nóng / Màu sắc,Trắng ngà,9,64,126|127,21,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,compressor_type,FCC85AV1V,Kiểu rotor (đôi),RC85AGY1V,Máy nén / Loại,Kiểu rotor (đôi),9,64,126|127,22,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,2.41,RC85AGY1V,Công suất động cơ điện / kW,2.41,9,64,126|127,23,kW,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC85AV1V,1.50 (Nạp cho 7.5 m),RC85AGY1V,Mức nạp sẵn môi chất lạnh (R32) / kg,1.50 (Nạp cho 7.5 m),9,64,126|127,24,kg,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC85AV1V,53,RC85AGY1V,Độ ồn / dB(A),53,9,64,126|127,25,dB(A),
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,695 X 930 X 350,RC85AGY1V,Kích thước (Cao x Rộng x Dày) / mm,695 X 930 X 350,9,64,126|127,26,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,57,RC85AGY1V,Khối lượng / kg,57,9,64,126|127,27,kg,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,19 đến 46,RC85AGY1V,Dải hoạt động / °CDB,19 đến 46,9,64,126|127,28,,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC85AV1V,o/9.5,RC85AGY1V,Ống kết nối / Lỏng / mm,o/9.5,9,64,126|127,29,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,o/15.9,RC85AGY1V,Hơi / mm,o/15.9,9,64,126|127,30,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC85AV1V,o/19.0,RC85AGY1V,Ống xả / Dàn lạnh / mm,o/19.0,9,64,126|127,31,mm,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC85AV1V,50,RC85AGY1V,Chiều dài đường ống tối đa / m,50,9,64,126|127,32,m,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC85AV1V,30,RC85AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,30,9,64,126|127,33,m,
FCC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC85AV1V,Cả ống hơi và ống lỏng,RC85AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,9,64,126|127,34,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,RC100AGY1V,RC100AGY1V,Y1,RC100AGY1V,10,64,126|127,4,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,"3 Pha, 380-415 V, 50 Hz",RC100AGY1V,Dàn nóng / Y1,"3 Pha, 380-415 V, 50 Hz",10,64,126|127,6,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC100AV1V,10.55,RC100AGY1V,Công suất làm lạnh / kW,10.55,10,64,126|127,7,kW,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC100AV1V,"36,000",RC100AGY1V,Btu/h,"36,000",10,64,126|127,8,Btu/h,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FCC100AV1V,3.22,RC100AGY1V,Công suất điện tiêu thụ / Làm lạnh / kW,3.22,10,64,126|127,9,kW,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cop,FCC100AV1V,3.28,RC100AGY1V,COP / W/W,3.28,10,64,126|127,10,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cspf,FCC100AV1V,3.48,RC100AGY1V,CSPF / Wh/Wh,3.48,10,64,126|127,11,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,BC50FV,RC100AGY1V,Dàn lạnh / Mặt nạ,BC50FV,10,64,126|127,12,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,Trắng sáng,RC100AGY1V,Màu mặt nạ,Trắng sáng,10,64,126|127,13,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,airflow,FCC100AV1V,31.7 / 29.2 / 25.2 / 21.5,RC100AGY1V,Lưu lượng gió (Cao/Thấp) / m3/phút,31.7 / 29.2 / 25.2 / 21.5,10,64,126|127,14,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,"1,120 / 1,030 / 890 / 760",RC100AGY1V,cfm,"1,120 / 1,030 / 890 / 760",10,64,126|127,15,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC100AV1V,48 / 46 / 43 / 40,RC100AGY1V,Độ ồn (Cao/Thấp) / dB(A),48 / 46 / 43 / 40,10,64,126|127,16,dB(A),
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,288 X 840 X 840,RC100AGY1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,288 X 840 X 840,10,64,126|127,17,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,69 X 950 X 950,RC100AGY1V,Mặt nạ / mm,69 X 950 X 950,10,64,126|127,18,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,25,RC100AGY1V,Khối lượng / Thiết bị / kg,25,10,64,126|127,19,kg,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,14 đến 23,RC100AGY1V,Dãi hoạt động / °CWB,14 đến 23,10,64,126|127,20,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,Trắng ngà,RC100AGY1V,Dàn nóng / Màu sắc,Trắng ngà,10,64,126|127,21,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,compressor_type,FCC100AV1V,Kiểu rotor (đôi),RC100AGY1V,Máy nén / Loại,Kiểu rotor (đôi),10,64,126|127,22,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,2.89,RC100AGY1V,Công suất động cơ điện / kW,2.89,10,64,126|127,23,kW,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC100AV1V,1.3 (Nạp cho 7.5 m),RC100AGY1V,Mức nạp sẵn môi chất lạnh (R32) / kg,1.3 (Nạp cho 7.5 m),10,64,126|127,24,kg,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC100AV1V,55,RC100AGY1V,Độ ồn / dB(A),55,10,64,126|127,25,dB(A),
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,"852 x 1,030 x 400 84",RC100AGY1V,Kích thước (Cao x Rộng x Dày) / mm,"852 x 1,030 x 400 84",10,64,126|127,26,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,64,RC100AGY1V,Khối lượng / kg,64,10,64,126|127,27,kg,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,19 đến 46,RC100AGY1V,Dải hoạt động / °CDB,19 đến 46,10,64,126|127,28,,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC100AV1V,o/9.5,RC100AGY1V,Ống kết nối / Lỏng / mm,o/9.5,10,64,126|127,29,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,o/15.9,RC100AGY1V,Hơi / mm,o/15.9,10,64,126|127,30,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC100AV1V,o/19.0,RC100AGY1V,Ống xả / Dàn lạnh / mm,o/19.0,10,64,126|127,31,mm,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC100AV1V,50,RC100AGY1V,Chiều dài đường ống tối đa / m,50,10,64,126|127,32,m,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC100AV1V,30,RC100AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,30,10,64,126|127,33,m,
FCC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC100AV1V,Cả ống hơi và ống lỏng,RC100AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,10,64,126|127,34,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,RC125AGY1V,RC125AGY1V,Y1,RC125AGY1V,11,64,126|127,4,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,"3 Pha, 380-415 V, 50 Hz",RC125AGY1V,Dàn nóng / Y1,"3 Pha, 380-415 V, 50 Hz",11,64,126|127,6,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC125AV1V,12.31,RC125AGY1V,Công suất làm lạnh / kW,12.31,11,64,126|127,7,kW,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC125AV1V,"42,000",RC125AGY1V,Btu/h,"42,000",11,64,126|127,8,Btu/h,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FCC125AV1V,3.62,RC125AGY1V,Công suất điện tiêu thụ / Làm lạnh / kW,3.62,11,64,126|127,9,kW,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cop,FCC125AV1V,3.40,RC125AGY1V,COP / W/W,3.40,11,64,126|127,10,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cspf,FCC125AV1V,3.61,RC125AGY1V,CSPF / Wh/Wh,3.61,11,64,126|127,11,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,BC50FV,RC125AGY1V,Dàn lạnh / Mặt nạ,BC50FV,11,64,126|127,12,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,Trắng sáng,RC125AGY1V,Màu mặt nạ,Trắng sáng,11,64,126|127,13,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,airflow,FCC125AV1V,31.7 / 29.2 / 25.2 / 21.5,RC125AGY1V,Lưu lượng gió (Cao/Thấp) / m3/phút,31.7 / 29.2 / 25.2 / 21.5,11,64,126|127,14,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,"1,120 / 1,030 / 890 / 760",RC125AGY1V,cfm,"1,120 / 1,030 / 890 / 760",11,64,126|127,15,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC125AV1V,48 / 46 / 43 / 40,RC125AGY1V,Độ ồn (Cao/Thấp) / dB(A),48 / 46 / 43 / 40,11,64,126|127,16,dB(A),
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,288 X 840 X 840,RC125AGY1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,288 X 840 X 840,11,64,126|127,17,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,69 X 950 X 950,RC125AGY1V,Mặt nạ / mm,69 X 950 X 950,11,64,126|127,18,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,25,RC125AGY1V,Khối lượng / Thiết bị / kg,25,11,64,126|127,19,kg,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,14 đến 23,RC125AGY1V,Dãi hoạt động / °CWB,14 đến 23,11,64,126|127,20,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,Trắng ngà,RC125AGY1V,Dàn nóng / Màu sắc,Trắng ngà,11,64,126|127,21,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,compressor_type,FCC125AV1V,Kiểu rotor (đôi),RC125AGY1V,Máy nén / Loại,Kiểu rotor (đôi),11,64,126|127,22,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,3.23,RC125AGY1V,Công suất động cơ điện / kW,3.23,11,64,126|127,23,kW,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC125AV1V,2.4 (Nạp cho 7.5 m),RC125AGY1V,Mức nạp sẵn môi chất lạnh (R32) / kg,2.4 (Nạp cho 7.5 m),11,64,126|127,24,kg,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC125AV1V,58,RC125AGY1V,Độ ồn / dB(A),58,11,64,126|127,25,dB(A),
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,"852 x 1,030 x 400 84",RC125AGY1V,Kích thước (Cao x Rộng x Dày) / mm,"852 x 1,030 x 400 84",11,64,126|127,26,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,79,RC125AGY1V,Khối lượng / kg,79,11,64,126|127,27,kg,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,19 đến 46,RC125AGY1V,Dải hoạt động / °CDB,19 đến 46,11,64,126|127,28,,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC125AV1V,o/9.5,RC125AGY1V,Ống kết nối / Lỏng / mm,o/9.5,11,64,126|127,29,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,o/15.9,RC125AGY1V,Hơi / mm,o/15.9,11,64,126|127,30,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC125AV1V,o/19.0,RC125AGY1V,Ống xả / Dàn lạnh / mm,o/19.0,11,64,126|127,31,mm,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC125AV1V,50,RC125AGY1V,Chiều dài đường ống tối đa / m,50,11,64,126|127,32,m,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC125AV1V,30,RC125AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,30,11,64,126|127,33,m,
FCC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC125AV1V,Cả ống hơi và ống lỏng,RC125AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,11,64,126|127,34,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,RC140AGY1V,RC140AGY1V,Y1,RC140AGY1V,12,64,126|127,4,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,"3 Pha, 380-415 V, 50 Hz",RC140AGY1V,Dàn nóng / Y1,"3 Pha, 380-415 V, 50 Hz",12,64,126|127,6,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FCC140AV1V,14.07,RC140AGY1V,Công suất làm lạnh / kW,14.07,12,64,126|127,7,kW,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FCC140AV1V,"48,000",RC140AGY1V,Btu/h,"48,000",12,64,126|127,8,Btu/h,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FCC140AV1V,4.10,RC140AGY1V,Công suất điện tiêu thụ / Làm lạnh / kW,4.10,12,64,126|127,9,kW,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cop,FCC140AV1V,3.43,RC140AGY1V,COP / W/W,3.43,12,64,126|127,10,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cspf,FCC140AV1V,-------,RC140AGY1V,CSPF / Wh/Wh,-------,12,64,126|127,11,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,BC50FV,RC140AGY1V,Dàn lạnh / Mặt nạ,BC50FV,12,64,126|127,12,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,Trắng sáng,RC140AGY1V,Màu mặt nạ,Trắng sáng,12,64,126|127,13,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,airflow,FCC140AV1V,31.7 / 29.2 / 25.2 / 21.5,RC140AGY1V,Lưu lượng gió (Cao/Thấp) / m3/phút,31.7 / 29.2 / 25.2 / 21.5,12,64,126|127,14,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,"1,120 / 1,030 / 890 / 760",RC140AGY1V,cfm,"1,120 / 1,030 / 890 / 760",12,64,126|127,15,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC140AV1V,48 / 46 / 43 / 40,RC140AGY1V,Độ ồn (Cao/Thấp) / dB(A),48 / 46 / 43 / 40,12,64,126|127,16,dB(A),
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,288 X 840 X 840,RC140AGY1V,Kích thước (Cao x rộng x dày) / Thiết bị / mm,288 X 840 X 840,12,64,126|127,17,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,69 X 950 X 950,RC140AGY1V,Mặt nạ / mm,69 X 950 X 950,12,64,126|127,18,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,25,RC140AGY1V,Khối lượng / Thiết bị / kg,25,12,64,126|127,19,kg,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,14 đến 23,RC140AGY1V,Dãi hoạt động / °CWB,14 đến 23,12,64,126|127,20,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,Trắng ngà,RC140AGY1V,Dàn nóng / Màu sắc,Trắng ngà,12,64,126|127,21,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,compressor_type,FCC140AV1V,Kiểu xoắn ốc,RC140AGY1V,Máy nén / Loại,Kiểu xoắn ốc,12,64,126|127,22,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,3.55,RC140AGY1V,Công suất động cơ điện / kW,3.55,12,64,126|127,23,kW,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FCC140AV1V,2.9 (Nạp cho 7.5 m),RC140AGY1V,Mức nạp sẵn môi chất lạnh (R32) / kg,2.9 (Nạp cho 7.5 m),12,64,126|127,24,kg,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,noise_level,FCC140AV1V,60,RC140AGY1V,Độ ồn / dB(A),60,12,64,126|127,25,dB(A),
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,"852 x 1,030 x 400 84",RC140AGY1V,Kích thước (Cao x Rộng x Dày) / mm,"852 x 1,030 x 400 84",12,64,126|127,26,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,79,RC140AGY1V,Khối lượng / kg,79,12,64,126|127,27,kg,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,19 đến 46,RC140AGY1V,Dải hoạt động / °CDB,19 đến 46,12,64,126|127,28,,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FCC140AV1V,o/9.5,RC140AGY1V,Ống kết nối / Lỏng / mm,o/9.5,12,64,126|127,29,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,o/15.9,RC140AGY1V,Hơi / mm,o/15.9,12,64,126|127,30,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FCC140AV1V,o/19.0,RC140AGY1V,Ống xả / Dàn lạnh / mm,o/19.0,12,64,126|127,31,mm,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FCC140AV1V,50,RC140AGY1V,Chiều dài đường ống tối đa / m,50,12,64,126|127,32,m,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC140AV1V,30,RC140AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,30,12,64,126|127,33,m,
FCC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FCC140AV1V,Cả ống hơi và ống lỏng,RC140AGY1V,Chênh lệch độ cao tối đa khi lắp đặt / m,Cả ống hơi và ống lỏng,12,64,126|127,34,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ13MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",8,65,128|129,5,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ13MV1V,3.8,RNQ13MV1V,"Công suất lạnh1,2 / kW",3.8,8,65,128|129,7,kW,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ13MV1V,"13,000",RNQ13MV1V,Btu/h,"13,000",8,65,128|129,8,Btu/h,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ13MV1V,1.04,RNQ13MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.04,8,65,128|129,9,kW,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cop,FHNQ13MV1V,3.65,RNQ13MV1V,COP / W/W,3.65,8,65,128|129,10,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ13MV1V,3.88,RNQ13MV1V,CSPF / Wh/Wh,3.88,8,65,128|129,11,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,Trắng,RNQ13MV1V,Dàn lạnh / Màu mặt nạ,Trắng,8,65,128|129,12,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ13MV1V,16 / 13,RNQ13MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,16 / 13,8,65,128|129,13,m3/min,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,565 / -,RNQ13MV1V,cfm,565 / -,8,65,128|129,14,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ13MV1V,43 / 39,RNQ13MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),43 / 39,8,65,128|129,15,dB(A),
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,195 X 960 X 680,RNQ13MV1V,Kích thước (Cao x Rộng x Dày) / mm,195 X 960 X 680,8,65,128|129,16,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,24,RNQ13MV1V,Khối lượng / kg,24,8,65,128|129,17,kg,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,14 đến 23,RNQ13MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,8,65,128|129,18,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,Trắng ngà,RNQ13MV1V,Dàn nóng / Màu sắc,Trắng ngà,8,65,128|129,19,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ13MV1V,Rotary dạng kín,RNQ13MV1V,Máy nén / Loại,Rotary dạng kín,8,65,128|129,20,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,0.9,RNQ13MV1V,Công suất động cơ điện / kW,0.9,8,65,128|129,21,kW,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,1.2 (Nạp cho 10 m),RNQ13MV1V,Môi chất lạnh (R-410A) / kg,1.2 (Nạp cho 10 m),8,65,128|129,22,kg,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ13MV1V,49,RNQ13MV1V,"Độ ồn3,4 / dB(A)",49,8,65,128|129,23,dB(A),
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,550 X 765 X 285,RNQ13MV1V,Kích thước (Cao x Rộng x Dày) / mm,550 X 765 X 285,8,65,128|129,24,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,36,RNQ13MV1V,Khối lượng / V1 / kg,36,8,65,128|129,25,kg,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,19.4 đến 46,RNQ13MV1V,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,8,65,128|129,27,,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ13MV1V,o/6.4,RNQ13MV1V,Ống kết nối / Lỏng / mm,o/6.4,8,65,128|129,28,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,o/12.7,RNQ13MV1V,Hơi / mm,o/12.7,8,65,128|129,29,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ13MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),8,65,128|129,30,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,o/18.0 (Lỗ),RNQ13MV1V,Dàn nóng / mm,o/18.0 (Lỗ),8,65,128|129,31,mm,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ13MV1V,30,RNQ13MV1V,Chiều dài đường ống tối đa / m,30,8,65,128|129,32,m,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ13MV1V,10,RNQ13MV1V,Chênh lệch độ cao tối đa / m,10,8,65,128|129,33,m,
FHNQ13MV1V/RNQ13MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ13MV1V,Cả ống lỏng và ống hơi,RNQ13MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,8,65,128|129,34,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ18MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,65,128|129,5,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ18MV1V,5.3,RNQ18MV1V,"Công suất lạnh1,2 / kW",5.3,9,65,128|129,7,kW,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ18MV1V,"18,000",RNQ18MV1V,Btu/h,"18,000",9,65,128|129,8,Btu/h,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ18MV1V,1.62,RNQ18MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,1.62,9,65,128|129,9,kW,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cop,FHNQ18MV1V,3.27,RNQ18MV1V,COP / W/W,3.27,9,65,128|129,10,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ18MV1V,3.47,RNQ18MV1V,CSPF / Wh/Wh,3.47,9,65,128|129,11,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,Trắng,RNQ18MV1V,Dàn lạnh / Màu mặt nạ,Trắng,9,65,128|129,12,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ18MV1V,22-23 / 19-20,RNQ18MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,22-23 / 19-20,9,65,128|129,13,m3/min,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,777-812 / 671-706,RNQ18MV1V,cfm,777-812 / 671-706,9,65,128|129,14,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ18MV1V,44 / 40,RNQ18MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),44 / 40,9,65,128|129,15,dB(A),
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,"195 X 1,160 X 680",RNQ18MV1V,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,160 X 680",9,65,128|129,16,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,26,RNQ18MV1V,Khối lượng / kg,26,9,65,128|129,17,kg,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,14 đến 23,RNQ18MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,9,65,128|129,18,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,Trắng ngà,RNQ18MV1V,Dàn nóng / Màu sắc,Trắng ngà,9,65,128|129,19,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ18MV1V,Rotary dạng kín,RNQ18MV1V,Máy nén / Loại,Rotary dạng kín,9,65,128|129,20,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,1.4,RNQ18MV1V,Công suất động cơ điện / kW,1.4,9,65,128|129,21,kW,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,1.4 (Nạp cho 10 m),RNQ18MV1V,Môi chất lạnh (R-410A) / kg,1.4 (Nạp cho 10 m),9,65,128|129,22,kg,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ18MV1V,51,RNQ18MV1V,"Độ ồn3,4 / dB(A)",51,9,65,128|129,23,dB(A),
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,595 X 845 X 300,RNQ18MV1V,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,9,65,128|129,24,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,40,RNQ18MV1V,Khối lượng / V1 / kg,40,9,65,128|129,25,kg,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,19.4 đến 46,RNQ18MV1V,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,9,65,128|129,27,,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ18MV1V,o/6.4,RNQ18MV1V,Ống kết nối / Lỏng / mm,o/6.4,9,65,128|129,28,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,o/12.7,RNQ18MV1V,Hơi / mm,o/12.7,9,65,128|129,29,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ18MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),9,65,128|129,30,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,o/18.0 (Lỗ),RNQ18MV1V,Dàn nóng / mm,o/18.0 (Lỗ),9,65,128|129,31,mm,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ18MV1V,30,RNQ18MV1V,Chiều dài đường ống tối đa / m,30,9,65,128|129,32,m,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ18MV1V,15,RNQ18MV1V,Chênh lệch độ cao tối đa / m,15,9,65,128|129,33,m,
FHNQ18MV1V/RNQ18MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ18MV1V,Cả ống lỏng và ống hơi,RNQ18MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,9,65,128|129,34,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ21MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",10,65,128|129,5,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ21MV1V,6.2,RNQ21MV1V,"Công suất lạnh1,2 / kW",6.2,10,65,128|129,7,kW,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ21MV1V,"21,000",RNQ21MV1V,Btu/h,"21,000",10,65,128|129,8,Btu/h,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ21MV1V,2.10,RNQ21MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.10,10,65,128|129,9,kW,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cop,FHNQ21MV1V,2.95,RNQ21MV1V,COP / W/W,2.95,10,65,128|129,10,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ21MV1V,3.13,RNQ21MV1V,CSPF / Wh/Wh,3.13,10,65,128|129,11,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,Trắng,RNQ21MV1V,Dàn lạnh / Màu mặt nạ,Trắng,10,65,128|129,12,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ21MV1V,22-23 / 19-20,RNQ21MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,22-23 / 19-20,10,65,128|129,13,m3/min,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,777-812 / 671-706,RNQ21MV1V,cfm,777-812 / 671-706,10,65,128|129,14,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ21MV1V,44 / 40,RNQ21MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),44 / 40,10,65,128|129,15,dB(A),
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,"195 X 1,160 X 680",RNQ21MV1V,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,160 X 680",10,65,128|129,16,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,26,RNQ21MV1V,Khối lượng / kg,26,10,65,128|129,17,kg,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,14 đến 23,RNQ21MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,10,65,128|129,18,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,Trắng ngà,RNQ21MV1V,Dàn nóng / Màu sắc,Trắng ngà,10,65,128|129,19,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ21MV1V,Rotary dạng kín,RNQ21MV1V,Máy nén / Loại,Rotary dạng kín,10,65,128|129,20,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,1.8,RNQ21MV1V,Công suất động cơ điện / kW,1.8,10,65,128|129,21,kW,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,1.5 (Nạp cho 10 m),RNQ21MV1V,Môi chất lạnh (R-410A) / kg,1.5 (Nạp cho 10 m),10,65,128|129,22,kg,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ21MV1V,52,RNQ21MV1V,"Độ ồn3,4 / dB(A)",52,10,65,128|129,23,dB(A),
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,595 X 845 X 300,RNQ21MV1V,Kích thước (Cao x Rộng x Dày) / mm,595 X 845 X 300,10,65,128|129,24,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,49,RNQ21MV1V,Khối lượng / V1 / kg,49,10,65,128|129,25,kg,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,19.4 đến 46,RNQ21MV1V,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,10,65,128|129,27,,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ21MV1V,o/6.4,RNQ21MV1V,Ống kết nối / Lỏng / mm,o/6.4,10,65,128|129,28,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,o/15.9,RNQ21MV1V,Hơi / mm,o/15.9,10,65,128|129,29,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ21MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),10,65,128|129,30,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,o/18.0 (Lỗ),RNQ21MV1V,Dàn nóng / mm,o/18.0 (Lỗ),10,65,128|129,31,mm,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ21MV1V,30,RNQ21MV1V,Chiều dài đường ống tối đa / m,30,10,65,128|129,32,m,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ21MV1V,15,RNQ21MV1V,Chênh lệch độ cao tối đa / m,15,10,65,128|129,33,m,
FHNQ21MV1V/RNQ21MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ21MV1V,Cả ống lỏng và ống hơi,RNQ21MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,10,65,128|129,34,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ24MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",11,65,128|129,5,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ24MV1V,7.1,RNQ24MV1V,"Công suất lạnh1,2 / kW",7.1,11,65,128|129,7,kW,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ24MV1V,"24,200",RNQ24MV1V,Btu/h,"24,200",11,65,128|129,8,Btu/h,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ24MV1V,2.37,RNQ24MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.37,11,65,128|129,9,kW,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cop,FHNQ24MV1V,3.00,RNQ24MV1V,COP / W/W,3.00,11,65,128|129,10,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ24MV1V,3.19,RNQ24MV1V,CSPF / Wh/Wh,3.19,11,65,128|129,11,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,Trắng,RNQ24MV1V,Dàn lạnh / Màu mặt nạ,Trắng,11,65,128|129,12,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ24MV1V,26 / 22,RNQ24MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,26 / 22,11,65,128|129,13,m3/min,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,918 / 777,RNQ24MV1V,cfm,918 / 777,11,65,128|129,14,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ24MV1V,45 / 40,RNQ24MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),45 / 40,11,65,128|129,15,dB(A),
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,"195 X 1,400 X 680",RNQ24MV1V,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,400 X 680",11,65,128|129,16,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,32,RNQ24MV1V,Khối lượng / kg,32,11,65,128|129,17,kg,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,14 đến 23,RNQ24MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 23,11,65,128|129,18,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,Trắng ngà,RNQ24MV1V,Dàn nóng / Màu sắc,Trắng ngà,11,65,128|129,19,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ24MV1V,Rotary dạng kín,RNQ24MV1V,Máy nén / Loại,Rotary dạng kín,11,65,128|129,20,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,1.9,RNQ24MV1V,Công suất động cơ điện / kW,1.9,11,65,128|129,21,kW,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,1.9 (Nạp cho 10 m),RNQ24MV1V,Môi chất lạnh (R-410A) / kg,1.9 (Nạp cho 10 m),11,65,128|129,22,kg,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ24MV1V,54,RNQ24MV1V,"Độ ồn3,4 / dB(A)",54,11,65,128|129,23,dB(A),
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,735 X 825 X 300,RNQ24MV1V,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,11,65,128|129,24,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,57,RNQ24MV1V,Khối lượng / V1 / kg,57,11,65,128|129,25,kg,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,19.4 đến 46,RNQ24MV1V,Dãy hoạt động được chứng nhận / °CDB,19.4 đến 46,11,65,128|129,27,,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ24MV1V,o/6.4,RNQ24MV1V,Ống kết nối / Lỏng / mm,o/6.4,11,65,128|129,28,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,o/15.9,RNQ24MV1V,Hơi / mm,o/15.9,11,65,128|129,29,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ24MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),11,65,128|129,30,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,o/18.0 (Lỗ),RNQ24MV1V,Dàn nóng / mm,o/18.0 (Lỗ),11,65,128|129,31,mm,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ24MV1V,30,RNQ24MV1V,Chiều dài đường ống tối đa / m,30,11,65,128|129,32,m,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ24MV1V,15,RNQ24MV1V,Chênh lệch độ cao tối đa / m,15,11,65,128|129,33,m,
FHNQ24MV1V/RNQ24MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ24MV1V,Cả ống lỏng và ống hơi,RNQ24MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,11,65,128|129,34,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,RNQ26MY1,RNQ26MY1,Y1,RNQ26MY1,12,65,128|129,4,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,"3 Pha, 380-415 V, 50 Hz",RNQ26MY1,Y1,"3 Pha, 380-415 V, 50 Hz",12,65,128|129,6,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ26MV1,7.6,RNQ26MY1,"Công suất lạnh1,2 / kW",7.6,12,65,128|129,7,kW,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ26MV1,"26,000",RNQ26MY1,Btu/h,"26,000",12,65,128|129,8,Btu/h,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,power_input_kw,FHNQ26MV1,2.65,RNQ26MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,2.65,12,65,128|129,9,kW,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cop,FHNQ26MV1,2.87,RNQ26MY1,COP / W/W,2.87,12,65,128|129,10,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,cspf,FHNQ26MV1,3.05,RNQ26MY1,CSPF / Wh/Wh,3.05,12,65,128|129,11,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,Trắng,RNQ26MY1,Dàn lạnh / Màu mặt nạ,Trắng,12,65,128|129,12,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,airflow,FHNQ26MV1,26 / 22,RNQ26MY1,Lưu lượng gió (Cao/Thấp) / m3/min,26 / 22,12,65,128|129,13,m3/min,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,918-953 / 777-812,RNQ26MY1,cfm,918-953 / 777-812,12,65,128|129,14,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ26MV1,45 / 40,RNQ26MY1,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),45 / 40,12,65,128|129,15,dB(A),
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,"195 X 1,400 X 680",RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,400 X 680",12,65,128|129,16,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,32,RNQ26MY1,Khối lượng / kg,32,12,65,128|129,17,kg,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,14 đến 25,RNQ26MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,12,65,128|129,18,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,Trắng ngà,RNQ26MY1,Dàn nóng / Màu sắc,Trắng ngà,12,65,128|129,19,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,compressor_type,FHNQ26MV1,Rotary dạng kín,RNQ26MY1,Máy nén / Loại,Rotary dạng kín,12,65,128|129,20,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,2.2,RNQ26MY1,Công suất động cơ điện / kW,2.2,12,65,128|129,21,kW,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,2.0 (Nạp cho 10 m),RNQ26MY1,Môi chất lạnh (R-410A) / kg,2.0 (Nạp cho 10 m),12,65,128|129,22,kg,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ26MV1,54,RNQ26MY1,"Độ ồn3,4 / dB(A)",54,12,65,128|129,23,dB(A),
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,735 X 825 X 300,RNQ26MY1,Kích thước (Cao x Rộng x Dày) / mm,735 X 825 X 300,12,65,128|129,24,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,56,RNQ26MY1,Y1 / kg,56,12,65,128|129,26,kg,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,21 đến 46,RNQ26MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,12,65,128|129,27,,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ26MV1,o/9.5,RNQ26MY1,Ống kết nối / Lỏng / mm,o/9.5,12,65,128|129,28,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,o/15.9,RNQ26MY1,Hơi / mm,o/15.9,12,65,128|129,29,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ26MY1,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),12,65,128|129,30,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,o/18.0 (Lỗ),RNQ26MY1,Dàn nóng / mm,o/18.0 (Lỗ),12,65,128|129,31,mm,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ26MV1,30 (Chiều dài tương đương 50),RNQ26MY1,Chiều dài đường ống tối đa / m,30 (Chiều dài tương đương 50),12,65,128|129,32,m,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ26MV1,20,RNQ26MY1,Chênh lệch độ cao tối đa / m,20,12,65,128|129,33,m,
FHNQ26MV1/RNQ26MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ26MV1,Cả ống lỏng và ống hơi,RNQ26MY1,Cách nhiệt,Cả ống lỏng và ống hơi,12,65,128|129,34,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,"1 Pha, 220V, 50Hz",RC85AGV1V,Nguồn điện / Dàn lạnh,"1 Pha, 220V, 50Hz",5,65,128|129,4,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVC85AV1V,8.5,RC85AGV1V,Công suất làm lạnh / kW,8.5,5,65,128|129,6,kW,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVC85AV1V,"29,000",RC85AGV1V,Btu/h,"29,000",5,65,128|129,7,Btu/h,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,power_input_kw,FVC85AV1V,2.74,RC85AGV1V,Điện năng tiêu thụ / Làm lạnh / kW,2.74,5,65,128|129,8,kW,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cop,FVC85AV1V,3.1,RC85AGV1V,COP / kW/kW,3.1,5,65,128|129,9,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,cspf,FVC85AV1V,3.29,RC85AGV1V,CSPF / kWh/kWh,3.29,5,65,128|129,10,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Trắng,RC85AGV1V,Dàn lạnh / Màu sắc,Trắng,5,65,128|129,11,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,airflow,FVC85AV1V,19.1 / 17.7 / 15,RC85AGV1V,Lưu lượng gió (C/TB/T) / m3/phút,19.1 / 17.7 / 15,5,65,128|129,12,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,675 / 625 / 530,RC85AGV1V,cfm,675 / 625 / 530,5,65,128|129,13,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,noise_level,FVC85AV1V,44 / 42 / 39,RC85AGV1V,Độ ồn (C/TB/T) / dB(A),44 / 42 / 39,5,65,128|129,14,dB(A),
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,"1,850 X 600 X 270",RC85AGV1V,Kích thước (CxRxD) / mm,"1,850 X 600 X 270",5,65,128|129,15,mm,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,42,RC85AGV1V,Trọng lượng máy / kg,42,5,65,128|129,16,kg,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,14 đến 23,RC85AGV1V,Dải hoạt động / °CWB,14 đến 23,5,65,128|129,17,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Trắng ngà,RC85AGV1V,Dàn nóng / Màu sắc,Trắng ngà,5,65,128|129,18,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Ống đồng cánh nhôm,RC85AGV1V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,5,65,128|129,19,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,compressor_type,FVC85AV1V,Kiểu rotor (đôi),RC85AGV1V,Máy nén / Loại,Kiểu rotor (đôi),5,65,128|129,20,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,2.45,RC85AGV1V,Công suất động cơ / kW,2.45,5,65,128|129,21,kW,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVC85AV1V,1.55 (Đã nạp cho 7.5m),RC85AGV1V,Mức nạp môi chất làm lạnh (R32) / kg,1.55 (Đã nạp cho 7.5m),5,65,128|129,22,kg,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,noise_level,FVC85AV1V,53,RC85AGV1V,Độ ồn / Làm lạnh / dB(A),53,5,65,128|129,23,dB(A),
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,695 X 930 X 350,RC85AGV1V,Kích thước (CxRxD) / mm,695 X 930 X 350,5,65,128|129,24,mm,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,56,RC85AGV1V,Trọng lượng máy / kg,56,5,65,128|129,25,kg,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,19 đến 46,RC85AGV1V,Dải hoạt động / °CDB,19 đến 46,5,65,128|129,26,,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVC85AV1V,9.5,RC85AGV1V,Ống kết nối / Lỏng (Loe) / mm,9.5,5,65,128|129,27,mm,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,15.9,RC85AGV1V,Hơi (Loe) / mm,15.9,5,65,128|129,28,mm,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,19.1,RC85AGV1V,Ống xả / Dàn lạnh / mm,19.1,5,65,128|129,29,mm,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVC85AV1V,50,RC85AGV1V,Chiều dài tối đa ống nối các thiết bị / m,50,5,65,128|129,30,m,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC85AV1V,30,RC85AGV1V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,5,65,128|129,31,m,
FVC85AV1V/RC85AGV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC85AV1V,Cả ống lỏng và ống hơi,RC85AGV1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,5,65,128|129,32,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,"3 Pha, 380-415V, 50Hz",RC85AGY1V,Dàn nóng,"3 Pha, 380-415V, 50Hz",6,65,128|129,5,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVC85AV1V,8.5,RC85AGY1V,Công suất làm lạnh / kW,8.5,6,65,128|129,6,kW,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVC85AV1V,"29,000",RC85AGY1V,Btu/h,"29,000",6,65,128|129,7,Btu/h,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FVC85AV1V,2.74,RC85AGY1V,Điện năng tiêu thụ / Làm lạnh / kW,2.74,6,65,128|129,8,kW,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cop,FVC85AV1V,3.1,RC85AGY1V,COP / kW/kW,3.1,6,65,128|129,9,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,cspf,FVC85AV1V,3.29,RC85AGY1V,CSPF / kWh/kWh,3.29,6,65,128|129,10,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Trắng,RC85AGY1V,Dàn lạnh / Màu sắc,Trắng,6,65,128|129,11,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,airflow,FVC85AV1V,19.1 / 17.7 /1 185 / 16,RC85AGY1V,Lưu lượng gió (C/TB/T) / m3/phút,19.1 / 17.7 /1 185 / 16,6,65,128|129,12,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,675 / 625 / 530,RC85AGY1V,cfm,675 / 625 / 530,6,65,128|129,13,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC85AV1V,44 / 42 / 39,RC85AGY1V,Độ ồn (C/TB/T) / dB(A),44 / 42 / 39,6,65,128|129,14,dB(A),
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,"1,850 X 600 X 270",RC85AGY1V,Kích thước (CxRxD) / mm,"1,850 X 600 X 270",6,65,128|129,15,mm,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,42,RC85AGY1V,Trọng lượng máy / kg,42,6,65,128|129,16,kg,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,14 đến 23,RC85AGY1V,Dải hoạt động / °CWB,14 đến 23,6,65,128|129,17,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Trắng ngà,RC85AGY1V,Dàn nóng / Màu sắc,Trắng ngà,6,65,128|129,18,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,Ống đồng cánh nhôm,RC85AGY1V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,6,65,128|129,19,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,compressor_type,FVC85AV1V,Kiểu rotor (đôi),RC85AGY1V,Máy nén / Loại,Kiểu rotor (đôi),6,65,128|129,20,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,2.45,RC85AGY1V,Công suất động cơ / kW,2.45,6,65,128|129,21,kW,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVC85AV1V,1.50 (Đã nạp cho 7.5m),RC85AGY1V,Mức nạp môi chất làm lạnh (R32) / kg,1.50 (Đã nạp cho 7.5m),6,65,128|129,22,kg,
