combination_id,confidence,field,indoor_model,normalized_value,outdoor_model,raw_label,raw_value,source_column,source_pdf_page,source_printed_page,source_row,unit,verification_method
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC85AV1V,53,RC85AGY1V,Độ ồn / Làm lạnh / dB(A),53,6,65,128|129,23,dB(A),
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,695 X 930 X 350,RC85AGY1V,Kích thước (CxRxD) / mm,695 X 930 X 350,6,65,128|129,24,mm,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,57,RC85AGY1V,Trọng lượng máy / kg,57,6,65,128|129,25,kg,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,19 đến 46,RC85AGY1V,Dải hoạt động / °CDB,19 đến 46,6,65,128|129,26,,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVC85AV1V,9.5,RC85AGY1V,Ống kết nối / Lỏng (Loe) / mm,9.5,6,65,128|129,27,mm,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,15.9,RC85AGY1V,Hơi (Loe) / mm,15.9,6,65,128|129,28,mm,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC85AV1V,19.1,RC85AGY1V,Ống xả / Dàn lạnh / mm,19.1,6,65,128|129,29,mm,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVC85AV1V,50,RC85AGY1V,Chiều dài tối đa ống nối các thiết bị / m,50,6,65,128|129,30,m,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC85AV1V,30,RC85AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,6,65,128|129,31,m,
FVC85AV1V/RC85AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC85AV1V,Cả ống lỏng và ống hơi,RC85AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,6,65,128|129,32,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,"3 Pha, 380-415V, 50Hz",RC100AGY1V,Dàn nóng,"3 Pha, 380-415V, 50Hz",7,65,128|129,5,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVC100AV1V,10.55,RC100AGY1V,Công suất làm lạnh / kW,10.55,7,65,128|129,6,kW,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVC100AV1V,"36,000",RC100AGY1V,Btu/h,"36,000",7,65,128|129,7,Btu/h,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FVC100AV1V,3.4,RC100AGY1V,Điện năng tiêu thụ / Làm lạnh / kW,3.4,7,65,128|129,8,kW,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cop,FVC100AV1V,3.1,RC100AGY1V,COP / kW/kW,3.1,7,65,128|129,9,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,cspf,FVC100AV1V,3.29,RC100AGY1V,CSPF / kWh/kWh,3.29,7,65,128|129,10,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,Trắng,RC100AGY1V,Dàn lạnh / Màu sắc,Trắng,7,65,128|129,11,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,airflow,FVC100AV1V,/ 1435.1 / 32.4 / 29.4,RC100AGY1V,Lưu lượng gió (C/TB/T) / m3/phút,/ 1435.1 / 32.4 / 29.4,7,65,128|129,12,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,"1,240 / 1,144 / 1,040",RC100AGY1V,cfm,"1,240 / 1,144 / 1,040",7,65,128|129,13,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC100AV1V,54 / 52 / 50,RC100AGY1V,Độ ồn (C/TB/T) / dB(A),54 / 52 / 50,7,65,128|129,14,dB(A),
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,"1,850 X 600 X 350",RC100AGY1V,Kích thước (CxRxD) / mm,"1,850 X 600 X 350",7,65,128|129,15,mm,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,45,RC100AGY1V,Trọng lượng máy / kg,45,7,65,128|129,16,kg,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,14 đến 23,RC100AGY1V,Dải hoạt động / °CWB,14 đến 23,7,65,128|129,17,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,Trắng ngà,RC100AGY1V,Dàn nóng / Màu sắc,Trắng ngà,7,65,128|129,18,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,Ống đồng cánh nhôm,RC100AGY1V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,7,65,128|129,19,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,compressor_type,FVC100AV1V,Kiểu rotor (đôi),RC100AGY1V,Máy nén / Loại,Kiểu rotor (đôi),7,65,128|129,20,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,2.94,RC100AGY1V,Công suất động cơ / kW,2.94,7,65,128|129,21,kW,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVC100AV1V,1.45 (Đã nạp cho 7.5m),RC100AGY1V,Mức nạp môi chất làm lạnh (R32) / kg,1.45 (Đã nạp cho 7.5m),7,65,128|129,22,kg,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC100AV1V,55,RC100AGY1V,Độ ồn / Làm lạnh / dB(A),55,7,65,128|129,23,dB(A),
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,"852 X 1,030 X 400",RC100AGY1V,Kích thước (CxRxD) / mm,"852 X 1,030 X 400",7,65,128|129,24,mm,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,64,RC100AGY1V,Trọng lượng máy / kg,64,7,65,128|129,25,kg,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,19 đến 46,RC100AGY1V,Dải hoạt động / °CDB,19 đến 46,7,65,128|129,26,,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVC100AV1V,9.5,RC100AGY1V,Ống kết nối / Lỏng (Loe) / mm,9.5,7,65,128|129,27,mm,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,15.9,RC100AGY1V,Hơi (Loe) / mm,15.9,7,65,128|129,28,mm,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC100AV1V,19.1,RC100AGY1V,Ống xả / Dàn lạnh / mm,19.1,7,65,128|129,29,mm,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVC100AV1V,50,RC100AGY1V,Chiều dài tối đa ống nối các thiết bị / m,50,7,65,128|129,30,m,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC100AV1V,30,RC100AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,7,65,128|129,31,m,
FVC100AV1V/RC100AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC100AV1V,Cả ống lỏng và ống hơi,RC100AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,7,65,128|129,32,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,"3 Pha, 380-415V, 50Hz",RC125AGY1V,Dàn nóng,"3 Pha, 380-415V, 50Hz",8,65,128|129,5,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVC125AV1V,12.31,RC125AGY1V,Công suất làm lạnh / kW,12.31,8,65,128|129,6,kW,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVC125AV1V,"42,000",RC125AGY1V,Btu/h,"42,000",8,65,128|129,7,Btu/h,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FVC125AV1V,3.7,RC125AGY1V,Điện năng tiêu thụ / Làm lạnh / kW,3.7,8,65,128|129,8,kW,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cop,FVC125AV1V,3.33,RC125AGY1V,COP / kW/kW,3.33,8,65,128|129,9,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,cspf,FVC125AV1V,3.54,RC125AGY1V,CSPF / kWh/kWh,3.54,8,65,128|129,10,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,Trắng,RC125AGY1V,Dàn lạnh / Màu sắc,Trắng,8,65,128|129,11,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,airflow,FVC125AV1V,35.1 / 32.4 / 29.4,RC125AGY1V,Lưu lượng gió (C/TB/T) / m3/phút,35.1 / 32.4 / 29.4,8,65,128|129,12,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,"1,240 / 1,144 / 1,040",RC125AGY1V,cfm,"1,240 / 1,144 / 1,040",8,65,128|129,13,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC125AV1V,54 / 52 / 50,RC125AGY1V,Độ ồn (C/TB/T) / dB(A),54 / 52 / 50,8,65,128|129,14,dB(A),
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,"1,850 X 600 X 350",RC125AGY1V,Kích thước (CxRxD) / mm,"1,850 X 600 X 350",8,65,128|129,15,mm,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,45,RC125AGY1V,Trọng lượng máy / kg,45,8,65,128|129,16,kg,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,14 đến 23,RC125AGY1V,Dải hoạt động / °CWB,14 đến 23,8,65,128|129,17,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,Trắng ngà,RC125AGY1V,Dàn nóng / Màu sắc,Trắng ngà,8,65,128|129,18,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,Ống đồng cánh nhôm,RC125AGY1V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,8,65,128|129,19,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,compressor_type,FVC125AV1V,Kiểu rotor (đôi),RC125AGY1V,Máy nén / Loại,Kiểu rotor (đôi),8,65,128|129,20,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,3.22,RC125AGY1V,Công suất động cơ / kW,3.22,8,65,128|129,21,kW,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVC125AV1V,2.40 (Đã nạp cho 7.5m),RC125AGY1V,Mức nạp môi chất làm lạnh (R32) / kg,2.40 (Đã nạp cho 7.5m),8,65,128|129,22,kg,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC125AV1V,58,RC125AGY1V,Độ ồn / Làm lạnh / dB(A),58,8,65,128|129,23,dB(A),
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,"852 X 1,030 X 400",RC125AGY1V,Kích thước (CxRxD) / mm,"852 X 1,030 X 400",8,65,128|129,24,mm,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,79,RC125AGY1V,Trọng lượng máy / kg,79,8,65,128|129,25,kg,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,19 đến 46,RC125AGY1V,Dải hoạt động / °CDB,19 đến 46,8,65,128|129,26,,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVC125AV1V,9.5,RC125AGY1V,Ống kết nối / Lỏng (Loe) / mm,9.5,8,65,128|129,27,mm,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,15.9,RC125AGY1V,Hơi (Loe) / mm,15.9,8,65,128|129,28,mm,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC125AV1V,19.1,RC125AGY1V,Ống xả / Dàn lạnh / mm,19.1,8,65,128|129,29,mm,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVC125AV1V,50,RC125AGY1V,Chiều dài tối đa ống nối các thiết bị / m,50,8,65,128|129,30,m,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC125AV1V,30,RC125AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,8,65,128|129,31,m,
FVC125AV1V/RC125AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC125AV1V,Cả ống lỏng và ống hơi,RC125AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,8,65,128|129,32,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,"3 Pha, 380-415V, 50Hz",RC140AGY1V,Dàn nóng,"3 Pha, 380-415V, 50Hz",9,65,128|129,5,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FVC140AV1V,14.07,RC140AGY1V,Công suất làm lạnh / kW,14.07,9,65,128|129,6,kW,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVC140AV1V,"48,000",RC140AGY1V,Btu/h,"48,000",9,65,128|129,7,Btu/h,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,power_input_kw,FVC140AV1V,4.1,RC140AGY1V,Điện năng tiêu thụ / Làm lạnh / kW,4.1,9,65,128|129,8,kW,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cop,FVC140AV1V,3.43,RC140AGY1V,COP / kW/kW,3.43,9,65,128|129,9,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,cspf,FVC140AV1V,3.64,RC140AGY1V,CSPF / kWh/kWh,3.64,9,65,128|129,10,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,Trắng,RC140AGY1V,Dàn lạnh / Màu sắc,Trắng,9,65,128|129,11,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,airflow,FVC140AV1V,35.1 / 32.4 / 29.4,RC140AGY1V,Lưu lượng gió (C/TB/T) / m3/phút,35.1 / 32.4 / 29.4,9,65,128|129,12,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,"1,240 / 1,144 / 1,040",RC140AGY1V,cfm,"1,240 / 1,144 / 1,040",9,65,128|129,13,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC140AV1V,54 / 52 / 50,RC140AGY1V,Độ ồn (C/TB/T) / dB(A),54 / 52 / 50,9,65,128|129,14,dB(A),
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,"1,850 X 600 X 350",RC140AGY1V,Kích thước (CxRxD) / mm,"1,850 X 600 X 350",9,65,128|129,15,mm,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,45,RC140AGY1V,Trọng lượng máy / kg,45,9,65,128|129,16,kg,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,14 đến 23,RC140AGY1V,Dải hoạt động / °CWB,14 đến 23,9,65,128|129,17,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,Trắng ngà,RC140AGY1V,Dàn nóng / Màu sắc,Trắng ngà,9,65,128|129,18,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,Ống đồng cánh nhôm,RC140AGY1V,Dàn tản nhiệt / Loại,Ống đồng cánh nhôm,9,65,128|129,19,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,compressor_type,FVC140AV1V,Kiểu xoắn ốc,RC140AGY1V,Máy nén / Loại,Kiểu xoắn ốc,9,65,128|129,20,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,3.46,RC140AGY1V,Công suất động cơ / kW,3.46,9,65,128|129,21,kW,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,refrigerant_charge_kg,FVC140AV1V,3.25 (Đã nạp cho 7.5m),RC140AGY1V,Mức nạp môi chất làm lạnh (R32) / kg,3.25 (Đã nạp cho 7.5m),9,65,128|129,22,kg,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,noise_level,FVC140AV1V,60,RC140AGY1V,Độ ồn / Làm lạnh / dB(A),60,9,65,128|129,23,dB(A),
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,"852 X 1,030 X 400",RC140AGY1V,Kích thước (CxRxD) / mm,"852 X 1,030 X 400",9,65,128|129,24,mm,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,84,RC140AGY1V,Trọng lượng máy / kg,84,9,65,128|129,25,kg,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,19 đến 46,RC140AGY1V,Dải hoạt động / °CDB,19 đến 46,9,65,128|129,26,,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVC140AV1V,9.5,RC140AGY1V,Ống kết nối / Lỏng (Loe) / mm,9.5,9,65,128|129,27,mm,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,15.9,RC140AGY1V,Hơi (Loe) / mm,15.9,9,65,128|129,28,mm,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVC140AV1V,19.1,RC140AGY1V,Ống xả / Dàn lạnh / mm,19.1,9,65,128|129,29,mm,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FVC140AV1V,50,RC140AGY1V,Chiều dài tối đa ống nối các thiết bị / m,50,9,65,128|129,30,m,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC140AV1V,30,RC140AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,30,9,65,128|129,31,m,
FVC140AV1V/RC140AGY1V,VERIFIED_TABLE_CELL,max_height_difference_m,FVC140AV1V,Cả ống lỏng và ống hơi,RC140AGY1V,Chênh lệch độ cao tối đa trong lắp đặt / m,Cả ống lỏng và ống hơi,9,65,128|129,32,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ30MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",8,65,128|129,5,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ30MV1V,8.8,RNQ30MV1V,"Công suất lạnh1,2 / kW",8.8,8,65,128|129,7,kW,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ30MV1V,"30,000",RNQ30MV1V,Btu/h,"30,000",8,65,128|129,8,Btu/h,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ30MV1V,3.07,RNQ30MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.07,8,65,128|129,9,kW,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,cop,FHNQ30MV1V,2.87,RNQ30MV1V,COP / W/W,2.87,8,65,128|129,10,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ30MV1V,3.05,RNQ30MV1V,CSPF / Wh/Wh,3.05,8,65,128|129,11,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,Trắng,RNQ30MV1V,Dàn lạnh / Màu mặt nạ,Trắng,8,65,128|129,12,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ30MV1V,26-27 / 22-23,RNQ30MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,26-27 / 22-23,8,65,128|129,13,m3/min,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,918-953 / 777-812,RNQ30MV1V,cfm,918-953 / 777-812,8,65,128|129,14,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ30MV1V,45 / 40,RNQ30MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),45 / 40,8,65,128|129,15,dB(A),
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,"195 X 1,400 X 680",RNQ30MV1V,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,400 X 680",8,65,128|129,16,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,32,RNQ30MV1V,Khối lượng / kg,32,8,65,128|129,17,kg,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,14 đến 25,RNQ30MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,8,65,128|129,18,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,Trắng ngà,RNQ30MV1V,Dàn nóng / Màu sắc,Trắng ngà,8,65,128|129,19,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ30MV1V,Rotary dạng kín,RNQ30MV1V,Máy nén / Loại,Rotary dạng kín,8,65,128|129,20,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,2.2,RNQ30MV1V,Công suất động cơ điện / kW,2.2,8,65,128|129,21,kW,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,1.9 (Nạp cho 15 m),RNQ30MV1V,Môi chất lạnh (R-410A) / kg,1.9 (Nạp cho 15 m),8,65,128|129,22,kg,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ30MV1V,55,RNQ30MV1V,"Độ ồn3,4 / dB(A)",55,8,65,128|129,23,dB(A),
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,990 X 940 X 320,RNQ30MV1V,Kích thước (Cao x Rộng x Dày) / mm,990 X 940 X 320,8,65,128|129,24,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,77,RNQ30MV1V,Khối lượng / V1 / kg,77,8,65,128|129,25,kg,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,21 đến 46,RNQ30MV1V,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,8,65,128|129,27,,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ30MV1V,o/9.5,RNQ30MV1V,Ống kết nối / Lỏng / mm,o/9.5,8,65,128|129,28,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,o/15.9,RNQ30MV1V,Hơi / mm,o/15.9,8,65,128|129,29,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ30MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),8,65,128|129,30,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,o/26.0 (Lỗ),RNQ30MV1V,Dàn nóng / mm,o/26.0 (Lỗ),8,65,128|129,31,mm,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ30MV1V,50 (Chiều dài tương đương 70),RNQ30MV1V,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),8,65,128|129,32,m,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ30MV1V,30,RNQ30MV1V,Chênh lệch độ cao tối đa / m,30,8,65,128|129,33,m,
FHNQ30MV1V/RNQ30MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ30MV1V,Cả ống lỏng và ống hơi,RNQ30MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,8,65,128|129,34,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,"1 Pha, 220-240 V, 50 Hz",RNQ36MV1V,Nguồn điện / Dàn nóng / V1,"1 Pha, 220-240 V, 50 Hz",9,65,128|129,5,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED,cooling_capacity_kw,FHNQ36MV1V,10.1,RNQ36MV1V,Công suất làm lạnh định danh,10.1,9,65,128|129,8,kW,VISUAL_TABLE_RECHECK
FHNQ36MV1V/RNQ36MV1V,VERIFIED,cooling_capacity_btu,FHNQ36MV1V,34500,RNQ36MV1V,Công suất làm lạnh định danh,"34,500",9,65,128|129,8,Btu/h,VISUAL_TABLE_RECHECK
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,power_input_kw,FHNQ36MV1V,3.43,RNQ36MV1V,Công suất điện tiêu thụ / Làm lạnh1 / kW,3.43,9,65,128|129,9,kW,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,cop,FHNQ36MV1V,2.94,RNQ36MV1V,COP / W/W,2.94,9,65,128|129,10,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,cspf,FHNQ36MV1V,3.12,RNQ36MV1V,CSPF / Wh/Wh,3.12,9,65,128|129,11,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,Trắng,RNQ36MV1V,Dàn lạnh / Màu mặt nạ,Trắng,9,65,128|129,12,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,airflow,FHNQ36MV1V,38-40 / 23-25,RNQ36MV1V,Lưu lượng gió (Cao/Thấp) / m3/min,38-40 / 23-25,9,65,128|129,13,m3/min,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,"1,341-1,412 / 812-883",RNQ36MV1V,cfm,"1,341-1,412 / 812-883",9,65,128|129,14,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ36MV1V,48 / 42,RNQ36MV1V,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),48 / 42,9,65,128|129,15,dB(A),
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,"195 X 1,590 X 680",RNQ36MV1V,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,590 X 680",9,65,128|129,16,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,35,RNQ36MV1V,Khối lượng / kg,35,9,65,128|129,17,kg,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,14 đến 25,RNQ36MV1V,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,9,65,128|129,18,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,Trắng ngà,RNQ36MV1V,Dàn nóng / Màu sắc,Trắng ngà,9,65,128|129,19,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,compressor_type,FHNQ36MV1V,Rotary dạng kín,RNQ36MV1V,Máy nén / Loại,Rotary dạng kín,9,65,128|129,20,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,2.7,RNQ36MV1V,Công suất động cơ điện / kW,2.7,9,65,128|129,21,kW,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,3.4 (Nạp cho 15 m),RNQ36MV1V,Môi chất lạnh (R-410A) / kg,3.4 (Nạp cho 15 m),9,65,128|129,22,kg,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,noise_level,FHNQ36MV1V,57,RNQ36MV1V,"Độ ồn3,4 / dB(A)",57,9,65,128|129,23,dB(A),
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,"1,430 X 940 X 320",RNQ36MV1V,Kích thước (Cao x Rộng x Dày) / mm,"1,430 X 940 X 320",9,65,128|129,24,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,97,RNQ36MV1V,Khối lượng / V1 / kg,97,9,65,128|129,25,kg,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,21 đến 46,RNQ36MV1V,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,9,65,128|129,27,,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ36MV1V,o/9.5,RNQ36MV1V,Ống kết nối / Lỏng / mm,o/9.5,9,65,128|129,28,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,o/15.9,RNQ36MV1V,Hơi / mm,o/15.9,9,65,128|129,29,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ36MV1V,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),9,65,128|129,30,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,o/26.0 (Lỗ),RNQ36MV1V,Dàn nóng / mm,o/26.0 (Lỗ),9,65,128|129,31,mm,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ36MV1V,50 (Chiều dài tương đương 70),RNQ36MV1V,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),9,65,128|129,32,m,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ36MV1V,30,RNQ36MV1V,Chênh lệch độ cao tối đa / m,30,9,65,128|129,33,m,
FHNQ36MV1V/RNQ36MV1V,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ36MV1V,Cả ống lỏng và ống hơi,RNQ36MV1V,Cách nhiệt,Cả ống lỏng và ống hơi,9,65,128|129,34,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,RNQ42MY1,RNQ42MY1,Y1,RNQ42MY1,10,65,128|129,4,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,"3 Pha, 380-415 V, 50 Hz",RNQ42MY1,Y1,"3 Pha, 380-415 V, 50 Hz",10,65,128|129,6,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ42MV1,12.3,RNQ42MY1,"Công suất lạnh1,2 / kW",12.3,10,65,128|129,7,kW,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ42MV1,"42,000",RNQ42MY1,Btu/h,"42,000",10,65,128|129,8,Btu/h,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,power_input_kw,FHNQ42MV1,4.51,RNQ42MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,4.51,10,65,128|129,9,kW,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cop,FHNQ42MV1,2.73,RNQ42MY1,COP / W/W,2.73,10,65,128|129,10,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,cspf,FHNQ42MV1,2.90,RNQ42MY1,CSPF / Wh/Wh,2.90,10,65,128|129,11,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,Trắng,RNQ42MY1,Dàn lạnh / Màu mặt nạ,Trắng,10,65,128|129,12,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,airflow,FHNQ42MV1,38-40 / 23-25,RNQ42MY1,Lưu lượng gió (Cao/Thấp) / m3/min,38-40 / 23-25,10,65,128|129,13,m3/min,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,"1,341-1,412 / 812-883",RNQ42MY1,cfm,"1,341-1,412 / 812-883",10,65,128|129,14,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ42MV1,48 / 42,RNQ42MY1,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),48 / 42,10,65,128|129,15,dB(A),
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,"195 X 1,590 X 680",RNQ42MY1,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,590 X 680",10,65,128|129,16,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,35,RNQ42MY1,Khối lượng / kg,35,10,65,128|129,17,kg,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,14 đến 25,RNQ42MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,10,65,128|129,18,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,Trắng ngà,RNQ42MY1,Dàn nóng / Màu sắc,Trắng ngà,10,65,128|129,19,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,compressor_type,FHNQ42MV1,Xoắn ốc dạng kín,RNQ42MY1,Máy nén / Loại,Xoắn ốc dạng kín,10,65,128|129,20,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,3.75,RNQ42MY1,Công suất động cơ điện / kW,3.75,10,65,128|129,21,kW,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,2.7 (Nạp cho 15 m),RNQ42MY1,Môi chất lạnh (R-410A) / kg,2.7 (Nạp cho 15 m),10,65,128|129,22,kg,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ42MV1,56,RNQ42MY1,"Độ ồn3,4 / dB(A)",56,10,65,128|129,23,dB(A),
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,"1,345 X 900 X 320",RNQ42MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",10,65,128|129,24,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,107,RNQ42MY1,Y1 / kg,107,10,65,128|129,26,kg,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,21 đến 46,RNQ42MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,10,65,128|129,27,,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ42MV1,o/9.5,RNQ42MY1,Ống kết nối / Lỏng / mm,o/9.5,10,65,128|129,28,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,o/15.9,RNQ42MY1,Hơi / mm,o/15.9,10,65,128|129,29,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ42MY1,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),10,65,128|129,30,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,o/26.0 (Lỗ),RNQ42MY1,Dàn nóng / mm,o/26.0 (Lỗ),10,65,128|129,31,mm,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ42MV1,50 (Chiều dài tương đương 70),RNQ42MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),10,65,128|129,32,m,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ42MV1,30,RNQ42MY1,Chênh lệch độ cao tối đa / m,30,10,65,128|129,33,m,
FHNQ42MV1/RNQ42MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ42MV1,Cả ống lỏng và ống hơi,RNQ42MY1,Cách nhiệt,Cả ống lỏng và ống hơi,10,65,128|129,34,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,RNQ48MY1,RNQ48MY1,Y1,RNQ48MY1,11,65,128|129,4,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,"3 Pha, 380-415 V, 50 Hz",RNQ48MY1,Y1,"3 Pha, 380-415 V, 50 Hz",11,65,128|129,6,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_kw,FHNQ48MV1,14.1,RNQ48MY1,"Công suất lạnh1,2 / kW",14.1,11,65,128|129,7,kW,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cooling_capacity_btu,FHNQ48MV1,"48,000",RNQ48MY1,Btu/h,"48,000",11,65,128|129,8,Btu/h,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,power_input_kw,FHNQ48MV1,5.51,RNQ48MY1,Công suất điện tiêu thụ / Làm lạnh1 / kW,5.51,11,65,128|129,9,kW,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cop,FHNQ48MV1,2.56,RNQ48MY1,COP / W/W,2.56,11,65,128|129,10,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,cspf,FHNQ48MV1,2.72,RNQ48MY1,CSPF / Wh/Wh,2.72,11,65,128|129,11,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,Trắng,RNQ48MY1,Dàn lạnh / Màu mặt nạ,Trắng,11,65,128|129,12,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,airflow,FHNQ48MV1,42-44 / 24-26,RNQ48MY1,Lưu lượng gió (Cao/Thấp) / m3/min,42-44 / 24-26,11,65,128|129,13,m3/min,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,"1,483-1,553 / 847-918",RNQ48MY1,cfm,"1,483-1,553 / 847-918",11,65,128|129,14,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ48MV1,49 / 43,RNQ48MY1,Độ ồn (Cao/Thấp) (220 V)3 / dB(A),49 / 43,11,65,128|129,15,dB(A),
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,"195 X 1,590 X 680",RNQ48MY1,Kích thước (Cao x Rộng x Dày) / mm,"195 X 1,590 X 680",11,65,128|129,16,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,35,RNQ48MY1,Khối lượng / kg,35,11,65,128|129,17,kg,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,14 đến 25,RNQ48MY1,Dãy hoạt động được chứng nhận / °CWB,14 đến 25,11,65,128|129,18,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,Trắng ngà,RNQ48MY1,Dàn nóng / Màu sắc,Trắng ngà,11,65,128|129,19,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,compressor_type,FHNQ48MV1,Xoắn ốc dạng kín,RNQ48MY1,Máy nén / Loại,Xoắn ốc dạng kín,11,65,128|129,20,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,4.5,RNQ48MY1,Công suất động cơ điện / kW,4.5,11,65,128|129,21,kW,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,3.2 (Nạp cho 15 m),RNQ48MY1,Môi chất lạnh (R-410A) / kg,3.2 (Nạp cho 15 m),11,65,128|129,22,kg,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,noise_level,FHNQ48MV1,58,RNQ48MY1,"Độ ồn3,4 / dB(A)",58,11,65,128|129,23,dB(A),
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,"1,345 X 900 X 320",RNQ48MY1,Kích thước (Cao x Rộng x Dày) / mm,"1,345 X 900 X 320",11,65,128|129,24,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,111,RNQ48MY1,Y1 / kg,111,11,65,128|129,26,kg,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,21 đến 46,RNQ48MY1,Dãy hoạt động được chứng nhận / °CDB,21 đến 46,11,65,128|129,27,,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,liquid_pipe_mm,FHNQ48MV1,o/9.5,RNQ48MY1,Ống kết nối / Lỏng / mm,o/9.5,11,65,128|129,28,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,o/15.9,RNQ48MY1,Hơi / mm,o/15.9,11,65,128|129,29,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),RNQ48MY1,Ống xả / Dàn lạnh / mm,VP20 (Đường kính trong o/20 X Đường kính ngoài o/26),11,65,128|129,30,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,o/26.0 (Lỗ),RNQ48MY1,Dàn nóng / mm,o/26.0 (Lỗ),11,65,128|129,31,mm,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_actual_pipe_length_m,FHNQ48MV1,50 (Chiều dài tương đương 70),RNQ48MY1,Chiều dài đường ống tối đa / m,50 (Chiều dài tương đương 70),11,65,128|129,32,m,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,max_height_difference_m,FHNQ48MV1,30,RNQ48MY1,Chênh lệch độ cao tối đa / m,30,11,65,128|129,33,m,
FHNQ48MV1/RNQ48MY1,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FHNQ48MV1,Cả ống lỏng và ống hơi,RNQ48MY1,Cách nhiệt,Cả ống lỏng và ống hơi,11,65,128|129,34,,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,220-240/1/50,RN80H(E)Y18,Nguồn điện / Dàn lạnh / V/Pha/Hz,220-240/1/50,6,65,128|129,4,,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,380-415/3/50,RN80H(E)Y18,Dàn nóng,380-415/3/50,6,65,128|129,5,,
FVGR8PV1/RN80H(E)Y18,VERIFIED,cooling_capacity_btu,FVGR8PV1,80000,RN80H(E)Y18,Công suất làm lạnh định danh,"80,000",6,65,128|129,6,Btu/h,VISUAL_TABLE_RECHECK
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVGR8PV1,23.5,RN80H(E)Y18,kW,23.5,6,65,128|129,7,kW,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,7.82,RN80H(E)Y18,Tổng công suất đầu vào danh định / kW,7.82,6,65,128|129,8,kW,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,14.1,RN80H(E)Y18,Dòng điện vận hành danh định / A,14.1,6,65,128|129,9,A,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,3.00,RN80H(E)Y18,EER / kW/kW,3.00,6,65,128|129,10,,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,airflow,FVGR8PV1,"2,500/2,100/1,700",RN80H(E)Y18,hnạl nàD / Lưu lượng gió / cfm,"2,500/2,100/1,700",6,65,128|129,11,,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR8PV1,67/63/58,RN80H(E)Y18,Độ ồn / dB(A),67/63/58,6,65,128|129,12,dB(A),
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,"1,947 x 959 x 500",RN80H(E)Y18,Kích thước (CxRxD) / mm,"1,947 x 959 x 500",6,65,128|129,13,mm,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,129,RN80H(E)Y18,Trọng lượng máy / kg,129,6,65,128|129,14,kg,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR8PV1,69,RN80H(E)Y18,gnón nàD / Độ ồn / dB(A),69,6,65,128|129,15,dB(A),
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,"929 x 1,235 x 496",RN80H(E)Y18,Kích thước (CxRxD) / mm,"929 x 1,235 x 496",6,65,128|129,16,mm,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,118,RN80H(E)Y18,Trọng lượng máy / kg,118,6,65,128|129,17,kg,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVGR8PV1,12.7,RN80H(E)Y18,Đường ống kết nối - Lỏng / mm,12.7,6,65,128|129,18,mm,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,gas_pipe_mm,FVGR8PV1,22.2,RN80H(E)Y18,Đường ống kết nối - Hơi / mm,22.2,6,65,128|129,19,mm,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,2.6,RN80H(E)Y18,ĐLưộợ ồnng mối chất nạp sẵn cho 7.5m / kg,2.6,6,65,128|129,20,kg,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,75,RN80H(E)Y18,Chiều / dàKi đícưhờ tnhgư ốớnc g(C txốRi đxaD )cho phép / m,75,6,65,128|129,21,m,
FVGR8PV1/RN80H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR8PV1,30,RN80H(E)Y18,Độ ch / ênhT rlọệcnhg đlưượờnngg mốnágy tối đa cho phép / m,30,6,65,128|129,22,m,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,220-240/1/50,RCN100H(E)Y18,Nguồn điện / Dàn lạnh / V/Pha/Hz,220-240/1/50,7,65,128|129,4,,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,380-415/3/50,RCN100H(E)Y18,Dàn nóng,380-415/3/50,7,65,128|129,5,,
FVGR10PV1/RCN100H(E)Y18,VERIFIED,cooling_capacity_btu,FVGR10PV1,100000,RCN100H(E)Y18,Công suất làm lạnh định danh,"100,000",7,65,128|129,6,Btu/h,VISUAL_TABLE_RECHECK
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVGR10PV1,29.3,RCN100H(E)Y18,kW,29.3,7,65,128|129,7,kW,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,9.77,RCN100H(E)Y18,Tổng công suất đầu vào danh định / kW,9.77,7,65,128|129,8,kW,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,18.1,RCN100H(E)Y18,Dòng điện vận hành danh định / A,18.1,7,65,128|129,9,A,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,3.00,RCN100H(E)Y18,EER / kW/kW,3.00,7,65,128|129,10,,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,airflow,FVGR10PV1,"2,600/2,200/1,800",RCN100H(E)Y18,hnạl nàD / Lưu lượng gió / cfm,"2,600/2,200/1,800",7,65,128|129,11,,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR10PV1,67/63/58,RCN100H(E)Y18,Độ ồn / dB(A),67/63/58,7,65,128|129,12,dB(A),
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,"1,947 x 959 x 500",RCN100H(E)Y18,Kích thước (CxRxD) / mm,"1,947 x 959 x 500",7,65,128|129,13,mm,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,136,RCN100H(E)Y18,Trọng lượng máy / kg,136,7,65,128|129,14,kg,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR10PV1,65,RCN100H(E)Y18,gnón nàD / Độ ồn / dB(A),65,7,65,128|129,15,dB(A),
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,"1,067 x 880 x 880",RCN100H(E)Y18,Kích thước (CxRxD) / mm,"1,067 x 880 x 880",7,65,128|129,16,mm,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,143,RCN100H(E)Y18,Trọng lượng máy / kg,143,7,65,128|129,17,kg,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVGR10PV1,12.7,RCN100H(E)Y18,Đường ống kết nối - Lỏng / mm,12.7,7,65,128|129,18,mm,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,gas_pipe_mm,FVGR10PV1,25.4,RCN100H(E)Y18,Đường ống kết nối - Hơi / mm,25.4,7,65,128|129,19,mm,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,3.4,RCN100H(E)Y18,ĐLưộợ ồnng mối chất nạp sẵn cho 7.5m / kg,3.4,7,65,128|129,20,kg,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,75,RCN100H(E)Y18,Chiều / dàKi đícưhờ tnhgư ốớnc g(C txốRi đxaD )cho phép / m,75,7,65,128|129,21,m,
FVGR10PV1/RCN100H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR10PV1,30,RCN100H(E)Y18,Độ ch / ênhT rlọệcnhg đlưượờnngg mốnágy tối đa cho phép / m,30,7,65,128|129,22,m,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,220-240/1/50,RCN125H(E)Y18,Nguồn điện / Dàn lạnh / V/Pha/Hz,220-240/1/50,8,65,128|129,4,,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,380-415/3/50,RCN125H(E)Y18,Dàn nóng,380-415/3/50,8,65,128|129,5,,
FVGR13PV1/RCN125H(E)Y18,VERIFIED,cooling_capacity_btu,FVGR13PV1,121000,RCN125H(E)Y18,Công suất làm lạnh định danh,"121,000",8,65,128|129,6,Btu/h,VISUAL_TABLE_RECHECK
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVGR13PV1,35.5,RCN125H(E)Y18,kW,35.5,8,65,128|129,7,kW,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,12.02,RCN125H(E)Y18,Tổng công suất đầu vào danh định / kW,12.02,8,65,128|129,8,kW,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,19.9,RCN125H(E)Y18,Dòng điện vận hành danh định / A,19.9,8,65,128|129,9,A,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,2.95,RCN125H(E)Y18,EER / kW/kW,2.95,8,65,128|129,10,,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,airflow,FVGR13PV1,"3,400/2,900/2,500",RCN125H(E)Y18,hnạl nàD / Lưu lượng gió / cfm,"3,400/2,900/2,500",8,65,128|129,11,,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR13PV1,67/63/58,RCN125H(E)Y18,Độ ồn / dB(A),67/63/58,8,65,128|129,12,dB(A),
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,"1,947 x 1,129 x 500",RCN125H(E)Y18,Kích thước (CxRxD) / mm,"1,947 x 1,129 x 500",8,65,128|129,13,mm,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,155,RCN125H(E)Y18,Trọng lượng máy / kg,155,8,65,128|129,14,kg,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR13PV1,65,RCN125H(E)Y18,gnón nàD / Độ ồn / dB(A),65,8,65,128|129,15,dB(A),
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,"1,067 x 980 x 980",RCN125H(E)Y18,Kích thước (CxRxD) / mm,"1,067 x 980 x 980",8,65,128|129,16,mm,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,173,RCN125H(E)Y18,Trọng lượng máy / kg,173,8,65,128|129,17,kg,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVGR13PV1,12.7,RCN125H(E)Y18,Đường ống kết nối - Lỏng / mm,12.7,8,65,128|129,18,mm,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,gas_pipe_mm,FVGR13PV1,28.6,RCN125H(E)Y18,Đường ống kết nối - Hơi / mm,28.6,8,65,128|129,19,mm,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,4.7,RCN125H(E)Y18,ĐLưộợ ồnng mối chất nạp sẵn cho 7.5m / kg,4.7,8,65,128|129,20,kg,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,75,RCN125H(E)Y18,Chiều / dàKi đícưhờ tnhgư ốớnc g(C txốRi đxaD )cho phép / m,75,8,65,128|129,21,m,
FVGR13PV1/RCN125H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR13PV1,30,RCN125H(E)Y18,Độ ch / ênhT rlọệcnhg đlưượờnngg mốnágy tối đa cho phép / m,30,8,65,128|129,22,m,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,220-240/1/50,RCN150H(E)Y18,Nguồn điện / Dàn lạnh / V/Pha/Hz,220-240/1/50,10,65,128|129,4,,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,380-415/3/50,RCN150H(E)Y18,Dàn nóng,380-415/3/50,10,65,128|129,5,,
FVGR15PV1/RCN150H(E)Y18,VERIFIED,cooling_capacity_btu,FVGR15PV1,153000,RCN150H(E)Y18,Công suất làm lạnh định danh,"153,000",10,65,128|129,6,Btu/h,VISUAL_TABLE_RECHECK
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,cooling_capacity_btu,FVGR15PV1,44.8,RCN150H(E)Y18,kW,44.8,10,65,128|129,7,kW,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,14.95,RCN150H(E)Y18,Tổng công suất đầu vào danh định / kW,14.95,10,65,128|129,8,kW,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,28.4,RCN150H(E)Y18,Dòng điện vận hành danh định / A,28.4,10,65,128|129,9,A,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,3.00,RCN150H(E)Y18,EER / kW/kW,3.00,10,65,128|129,10,,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,airflow,FVGR15PV1,"4,200/4,050/3,900",RCN150H(E)Y18,hnạl nàD / Lưu lượng gió / cfm,"4,200/4,050/3,900",10,65,128|129,11,,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR15PV1,69/68/66,RCN150H(E)Y18,Độ ồn / dB(A),69/68/66,10,65,128|129,12,dB(A),
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,"1,947 x 1,279 x 550",RCN150H(E)Y18,Kích thước (CxRxD) / mm,"1,947 x 1,279 x 550",10,65,128|129,13,mm,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,172,RCN150H(E)Y18,Trọng lượng máy / kg,172,10,65,128|129,14,kg,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,noise_level,FVGR15PV1,70,RCN150H(E)Y18,gnón nàD / Độ ồn / dB(A),70,10,65,128|129,15,dB(A),
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,"1,166 x 980 x 980",RCN150H(E)Y18,Kích thước (CxRxD) / mm,"1,166 x 980 x 980",10,65,128|129,16,mm,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,172,RCN150H(E)Y18,Trọng lượng máy / kg,172,10,65,128|129,17,kg,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,liquid_pipe_mm,FVGR15PV1,15.9,RCN150H(E)Y18,Đường ống kết nối - Lỏng / mm,15.9,10,65,128|129,18,mm,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,gas_pipe_mm,FVGR15PV1,34.9,RCN150H(E)Y18,Đường ống kết nối - Hơi / mm,34.9,10,65,128|129,19,mm,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,57.04,RCN150H(E)Y18,ĐLưộợ ồnng mối chất nạp sẵn cho 7.5m / kg,57.04,10,65,128|129,20,kg,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,75,RCN150H(E)Y18,Chiều / dàKi đícưhờ tnhgư ốớnc g(C txốRi đxaD )cho phép / m,75,10,65,128|129,21,m,
FVGR15PV1/RCN150H(E)Y18,VERIFIED_TABLE_CELL,RAW_NOT_MAPPED,FVGR15PV1,30,RCN150H(E)Y18,Độ ch / ênhT rlọệcnhg đlưượờnngg mốnágy tối đa cho phép / m,30,10,65,128|129,22,m,
FVGR8PV1/RN80H(E)Y18,VERIFIED,cooling_capacity_kw,FVGR8PV1,23.5,RN80H(E)Y18,Công suất làm lạnh định danh,23.5,6,65,128|129,6,kW,VISUAL_TABLE_RECHECK
FVGR10PV1/RCN100H(E)Y18,VERIFIED,cooling_capacity_kw,FVGR10PV1,29.3,RCN100H(E)Y18,Công suất làm lạnh định danh,29.3,7,65,128|129,6,kW,VISUAL_TABLE_RECHECK
FVGR13PV1/RCN125H(E)Y18,VERIFIED,cooling_capacity_kw,FVGR13PV1,35.5,RCN125H(E)Y18,Công suất làm lạnh định danh,35.5,8,65,128|129,6,kW,VISUAL_TABLE_RECHECK
FVGR15PV1/RCN150H(E)Y18,VERIFIED,cooling_capacity_kw,FVGR15PV1,44.8,RCN150H(E)Y18,Công suất làm lạnh định danh,44.8,10,65,128|129,6,kW,VISUAL_TABLE_RECHECK
